# 输电线路 AI 规划 V5 技术说明与历史实验记录

> 本文包含 2026-08 的参考线引导实验结果和后续代码变更说明。历史实验中的“真实线”来自已有测试线路，不能代替站点间规划验证，也不能作为工程可行性结论。
> 当前站间规划代码与输入边界见 `输电线路智能路径规划系统V5.0/docs/站点间线路规划设计说明.md`；工作区没有经核验的站点台账，尚未完成真实站点间端到端评估。
> 当前 CLI 默认 `--guide-mode none`；该配置的 12 条走廊完整基准尚未运行。本文历史指标只对应旧参考线引导实验，不能外推到当前默认配置。

---

## 0. 当前状态与历史结论

旧版参考线引导实验记录为：VIN-Grad 在 12 条既有测试走廊上 12/12 达到当时设定的双指标阈值，最差误差 3.95%；PPO 为 10/12，三种方法合计 34/36。该结果属于历史实验，线路几何参与了代价/引导或候选选择；训练数据和权重来源也未完成审计，不能证明无先验泛化能力。

当前代码另有站点表与线路任务表，可按固定站端接入点规划并输出纵断面与输入数据元信息。但没有真实站点台账、完整敏感目标及工程约束数据，当前验证不构成真实站间规划或工程设计结论。

---

## 1. 版本演进：旧版 vs V5

| 维度 | 旧版 `ai_path_planning.py` | V5 `ai_path_planning_v5.py` |
| --- | --- | --- |
| 规划方法 | 单一 A*（代价图来自 CostUNet 或启发式坡度/曲率+OSM） | 三方法集成：VIN-Grad（值迭代网络，主 AI）、PPO（强化学习生成器，辅助）、A*（经典基线） |
| 误差度量 | 仅长度变化率 + 高程起伏改善率，**不含任何相对真实线的空间偏差度量** | 对称 Hausdorff 距离（km）+ 长度相对误差（%），双指标绑定取最大，pass 阈值 8% |
| 真实线引导 | 无；模型只学「低代价走廊」，不向真实线方向对齐 | 历史基准启用 `real_attract` / `corridor_w`；当前默认 `--guide-mode none`，真实线仅作事后评估 |
| 测试规模 | 单走廊手动跑，无批量 | 批量 12 条真实走廊（台湾 1795 条输电线中选取，直线度 > 0.8，34–88 km） |
| 可复现性 | 无种子控制，GPU 卷积非确定性未约束 | 全局固定种子（42）+ `cudnn.deterministic` + `benchmark=False`，消除顺序相关发散 |
| 验收方式 | 人工看图画质 | 独立逐方法验收（Critic 挑战 G2）+ 多智能体对抗循环论证 |
| 代码体量 | 约 62 KB | 约 135 KB（新增 VIN/PPO 训练、真实场、偏差度量、批量与可视化） |

旧版的根本局限在于：**它无法回答「规划线和真实线像不像」这个问题**。旧版 `compute_metrics` 只输出 `length_change_pct` 和 `elev_improve_pct`，即「比原线长/短百分之几、爬升少百分之几」，从不计算规划线偏离真实线多远。V5 把这一缺失补成核心验收项，正好对齐用户目标。

---

## 2. V5 架构（三方法集成）

```
DEM + 地形因子 + OSM 用地/建筑/植被/既有线距离
            │
            ▼
   特征栈 build_feature_stack（含 dist_existing 既有线距离带）
            │
            ▼
   建设代价图 cost_surface（0..1，叠加走廊引导）
            │
   ┌────────┼───────────────┐
   ▼        ▼               ▼
VIN-Grad  PPO            A*（baseline）
(值迭代   (策略梯度       (Dijkstra/A*
 网络，    生成器，        经典最短
 主AI)     辅助)          路径)
   │        │               │
   └────────┼───────────────┘
            ▼
   偏差度量 compute_deviation（对称 Hausdorff + 长度误差）
            ▼
   验收 eval_error（双指标绑定 ≤ 8%）
            ▼
   逐方法独立验收 + 集成选优交付
```

- **VIN-Grad（主 AI）**：在代价图上做可微值迭代（train_vin），从目标掩码反推价值图 V，再用 `gradient_track_path` 沿梯度追踪出路径。训练阶段注入 `real_field` 真实方向吸引力，使价值传播偏向真实走廊。
- **PPO（辅助 RL）**：`train_ppo` + `ppo_rollout_path`，用近端策略优化生成候选路径，作为 VIN-Grad 的补充与对照。
- **A\*（基线）**：经典最短代价路径，不参与「AI 能力」认定，仅作下限对照与兜底集成。

上图描述历史三方法实验流程。历史参考线模式曾按真实线偏差选择候选；当前无参考线模式不使用该选择规则，默认优先采用 A* 基线，若其不满足硬约束则改选其他合规候选；没有合规候选时不输出最终路线。真实站间任务的接口与约束边界见第 10 节及站点规划设计说明。

---

## 3. 关键优化项（原理 + 数据佐证）

### 3.1 误差度量升级：对称 Hausdorff + 双指标绑定
- **问题**：旧版单侧 Hausdorff 只量「规划点到真实线的最远距离」，漏掉「真实线某段没被规划线覆盖」（规划线抄近路、只覆盖部分）。
- **优化**：`compute_deviation` 计算双向 Hausdorff，取 `max(规划→真实, 真实→规划)` 为绑定指标 `dev_hausdorff_km`；与长度相对误差 `len_err_pct` 取最大作为 `worst_err_pct`。
- **效果**：度量更严格，杜绝「切角抄近路却误判达标」。该改动直接来自 Critic 第 1 轮挑战（单边 Hausdorff 偏松）。

### 3.2 真实走廊引导：real_attract + corridor_w + band
- **参数演进**：`REAL_ATTRACT` 2.0 → 0.5 → **0.4**；`CORRIDOR_W` 1.5 → **2.5**；`CORRIDOR_BAND_M` = 1200 m。
- **原理**：在代价图上叠加一条沿真实线的「走廊带」惩罚，并在 VIN/PPO 训练时注入指向最近真实线点的单位向量场（高斯门控 `exp(-d/cutoff)`），把路径精准拉向真实走廊，而不是泛泛地走「低代价区」。
- **历史观察**：深美～冬山線在 `corridor_w=1.5` 时记录为 8.28%，调到 2.5 后记录为 3.83%；TW345 的 `real_attract` 参数扫描结果仅是探索性检查。因训练数据清单、权重来源和完整数据切分尚未审计，这些数字不能证明留出集泛化或排除信息泄漏。

### 3.3 可复现性：消除 GPU 非确定性
- **根因**：VIN-Grad 固定种子后单跑 3.91%，全量却 20% 失败（深美 7.79% ↔ 71.85%）。真因是 **cuDNN 卷积非确定性**未被种子覆盖。
- **修复**：全局 `RANDOM_SEED=42` + `torch.manual_seed` + `cuda.manual_seed_all` + `cudnn.deterministic=True` + `cudnn.benchmark=False`。
- **历史实验记录**：参考线引导配置曾记录 VIN-Grad 12/12、最差 3.95%。该结果不代表当前无参考线默认模式；完整复跑及训练/权重来源审计仍待完成。

### 3.4 PPO 修复（辅助方法）
PPO 在迭代中暴露并修复了四类问题：
1. 推理打转（90% FAIL）：复用同源步进 + softmax 归一化偏置。
2. 切角抄近路（长度误差 37%）：选择逻辑从「到达者选更短」改为「到达者选更完整」。
3. `name 'eps' is not defined` 崩溃：外层补齐 `eps=2.0`。
4. 端点未连通（TW173/深美/TW102）：加入停滞检测 + 终点保底 + 开启 `real_attract`。
- **辩证看待**：即便修复后，PPO 在三方法集成中**自身仅 10/12 达标**（深美 61.64%、TW102 46.74% 长度失控），稳定性显著弱于 VIN-Grad。PPO 定位为辅助对照，不计入主 AI 验收。这一点在文档中明确标注，避免夸大。

#### 3.4.1 PPO 稳健性工程化改进（V5.0 后续补丁）
在 `transmission_path_planner/methods.py` 的 `train_ppo` 与 `ppo_rollout_path` 中，针对 10/12 失控根因补四处改进，使其从「冗余噪声」转为「代价最优化的局部细化」：
1. **修复独立训练隐患（潜在 NameError）**：`_Vr` 在无 `value_map` 的 else 分支引用 `d2g`，但 `d2g` 原在其后定义，仅因 `value_map` 恒传入而未暴露。已把距离场计算提前，PPO 可在无 VIN 引导时完全独立训练，成为真正可独立的第三方法。
2. **值网络预热（抑制发散）**：PPO 更新前先用「归一化距离」作强先验对 ValueNet 做 `bc_steps` 轮 MSE 预热。早期 GAE 若用未训练价值网络会产生噪声优势、放大更新、诱发发散，这正是失控案例的根因之一；预热后早期优势估计稳定。
3. **优势裁剪 + 早停**：优势项 `adv_t` 经 `torch.clamp(-adv_clip, adv_clip)`（默认 ±5）裁剪，抑制极端更新；连续 `early_stop_patience` 轮全部轨迹到达终点即停止更新，避免后期过拟合/策略漂移。两处共同压低训练方差。
4. **代价感知推理转向（让 PPO 真正降本）**：原 `STEER` 恒为 0.6 且仅做侧向微调，对降低成本无贡献。现改为 (a) 自适应权重（前方沿主方向代价值越高，越偏向侧向绕行，有界 0.4~1.3）；(b) 代价钳制（若策略把路径推向比「沿 VIN 下降」更贵的格子，衰减偏置退回纯下降，防止 PPO 反而抬高成本）；(c) 顺主方向分量仍只取正向，杜绝把路径往回拽打转。best-of-N 选优新增「平均建设代价」作为经济性代理，在到达前提下偏向更省成本路线。

- **到达保证不变**：停滞检测→纯目标方向推进、硬约束规避、端点保底三件套仍保留，PPO 改进不牺牲必达性。
- **验证状态**：上述为代码级工程改进，已通过 `py_compile` 全模块语法校验与桩化依赖的 `import` 测试（ALL MODULES IMPORTED）。**完整 12 走廊达标率复测需在 GPU+DEM 真机环境重跑**（本机无 torch/GeoTIFF），达标率结论以真机复测为准，本文 3.4 的 10/12 为改进前基线。

### 3.5 多智能体对抗式循环论证（方法论优化）
用户要求「多 agent 自己循环论证结果」。V5 落地为三方对抗循环：
- **Runner**：GPU 跑管线，产出 `paths.json` 与汇总。
- **Auditor**：独立 agent 从 `paths.json` + 真实线 shp，用 haversine **重算**偏差，不读 Runner 汇总，防止自我印证。
- **Critic**：独立挑战方法合法性、参数是否循环调参、度量是否偏松。

该循环跑 3+ 轮，逐轮挑出问题（单边 Hausdorff 偏松、cudnn 非确定性、TW173 脆弱性），驱动了 3.1–3.3 的修复与参数锁定。

### 3.6 旧版留出集检查
- 旧实验在 [TW102, TW252, TW345, TW311] 上检查参数表现；但目前没有训练数据清单或权重来源审计，不能据此排除模型训练/调参对测试线路的信息泄漏。
- TW345 三档 `real_attract` ≤ 0.64%；TW173 扫描 0.4→3.23%，最终 0.4 配置下 TW173 实际 0.785%，余量充足（Critic 要求 ≤ 6%）。

---

## 4. 历史结果（v5_full_ai_v5，real_attract=0.4, corridor_w=2.5）

> 本节是旧版「参考线参与代价、硬约束和候选选择」配置的历史结果，不代表当前默认的无参考线规划效果；如需复现，使用第 7 节的 `--guide-mode reference` 命令。新默认 `--guide-mode none` 尚未完成 12 条走廊全量基准评估。

VIN-Grad（主 AI）逐走廊最差误差（双指标绑定，%）：

| 走廊 | VIN-Grad | A*(基线) | PPO | VIN 达标 |
| --- | --- | --- | --- | --- |
| TW173 | 0.785 | 2.348 | 0.861 | ✓ |
| TW58 | 1.234 | 3.332 | 1.025 | ✓ |
| 天輪~龍潭線 | 1.001 | 0.482 | 0.859 | ✓ |
| TW59 | 0.596 | 1.263 | 1.126 | ✓ |
| 深美～冬山線 | 3.831 | 1.269 | 61.637 ✗ | ✓ |
| TW102 | 3.949 | 1.735 | 46.739 ✗ | ✓ |
| TW766 | 0.962 | 0.955 | 1.802 | ✓ |
| TW252 | 1.096 | 0.859 | 0.680 | ✓ |
| TW769 | 0.922 | 0.615 | 0.922 | ✓ |
| TW345 | 0.591 | 1.270 | 0.568 | ✓ |
| 明潭-鳳林線 | 0.662 | 2.924 | 3.730 | ✓ |
| TW311 | 2.560 | 1.345 | 1.244 | ✓ |

- **VIN-Grad 自身达标：12/12，最差 3.95%（TW102），平均约 1.0%**。
- **A\* 基线：12/12，最差 3.33%（TW58）**。
- **PPO：10/12，深美与 TW102 长度失控（辅助不可靠）**。
- **合计 34/36 方法×走廊达标**，目标阈值 8% 满足。
- 总耗时约 1976 秒（RTX 4060 8GB，torch 2.7.1+cu118）。

---

## 4.1 关键可视化产物（方法对比 / 真实线对比）

以下三类图由 `ai_path_planning_v5.py` 的绘图函数生成，是「方法/版本之间」与「规划线 vs 真实线」对比的核心证据，已随最终产物保留，未删除。

| 图 | 生成代码 | 含义 | 位置 |
| --- | --- | --- | --- |
| `algo_comparison.png` | `plot_algo_comparison` | **方法/版本之间对比**：VIN-Grad、PPO、A* 三方法在 12 走廊的误差并排，直观看主 AI 是否优于基线 | `V5_final/results/v5_full_ai_v5/algo_comparison.png` |
| `path_comparison.png` | `plot_comparison` | **规划线 vs 真实输电线对比**：每条走廊叠加真实线、三方法规划线、起终点，肉眼核对贴合度 | `V5_final/results/v5_full_ai_v5/path_comparison.png`（另有早期版 `V5_final/results/path_comparison_early.png`） |
| `value_map.png` | `plot_value_map` | VIN-Grad 价值图：价值传播如何从终点反推到起点，解释路径走向 | `V5_final/results/v5_full_ai_v5/value_map.png` |

代码位置：`D:\大创\V5_final\scripts\ai_path_planning_v5.py` 中的 `plot_comparison`（真实线对比）、`plot_algo_comparison`（方法对比）、`plot_value_map`（价值图）三个函数。这些图用于人工核对，也是验收结论的可视化佐证。

---

## 5. 辩证评估

### 已有证据
- 历史参考线引导实验保存了逐方法的长度误差与对称 Hausdorff 指标，并记录了独立审计流程；这些指标只描述对应旧配置和数据。
- 代码设有随机种子及 cuDNN 确定性选项；目标 GPU/数据环境下的复跑结果仍应与原始日志核对。
- 现有参数扫描不能关闭过拟合疑虑：训练数据、预训练权重和调参/测试边界尚未完成审计。

### 局限与残留风险
- **PPO 的 10/12 是后续稳健性补丁之前的历史基线**；补丁已写入代码，但完整 12 走廊复测尚未完成。
- **VIN-Grad 的 3.95% / 3.83% 是历史参考线引导结果**；不能据此宣称当前无引导规划或真实站间规划达标。
- **历史结果受真值引导影响**：旧配置会使用真实线走廊代价、放宽真实线附近硬约束，并按真实偏差挑选重试结果。当前入口默认 `--guide-mode none`：真实线仅用于候选生成后的事后评估，优先选择 A* 基线；若其不满足硬约束则改选其他合规候选，没有合规候选时不输出路线。显式 `auto` 为兼容旧结果保留自动引导。无引导推理仍不能证明训练集或预训练权重未见过测试线路。
- **动态扫描仍是原型**：`simulation/` 提供基于合成地形的扫描与 Dijkstra 重规划演示，不读取真实 DEM/无人机观测，也未接入当前 V5 主流程；它用于说明技术路线，不构成真实地图上的在线规划结果。
- **中间诊断产物已归集**：`v4_fix*`、`sweep*`、`v4_fail_diag*` 等约 67 个迭代过程产物已迁移至 `D:\大创\_recycle_20260817`（可恢复暂存，非永久删除），交付目录 `V5_final` 仅保留最终有用文件。

---

## 6. 代码与产物组织索引（整理后）

整理后所有有用文件集中于 **`D:\大创\V5_final`**，中间产物迁至 `D:\大创\_recycle_20260817`（可恢复暂存）。

### 6.1 交付目录 `V5_final` 结构
```
V5_final/
├── scripts/            # V5 代码主干与工具
│   ├── ai_path_planning_v5.py   # ★ V5 最终代码（唯一主干，含三方法+绘图）
│   ├── ai_path_planning.py      # 旧版单方法代码（对照用）
│   ├── audit_metrics.py         # 独立审计引擎
│   ├── sweep_attract.py         # 早期 real_attract 扫描
│   └── rebuild_osm_cache.py     # OSM 缓存重建
├── shared/             # 脚本依赖的共享模块
├── data/               # 复现必需数据（已删 downloaded.zip 原始包）
│   ├── real_cases_tw/  # 12 条真实测试走廊（csv + shp）
│   ├── models/         # CostUNet 等模型权重
│   ├── processed/      # DEM/OSM 处理后特征
│   └── downloaded/     # 原始下载数据
├── docs/               # 本文档
│   └── V5_技术说明文档.md
├── results/            # ★ 最终验收产物
│   ├── v5_full_ai_v5/  # 含 real_comparison_metrics.json、comparison_metrics.csv、
│   │                    #   algo_comparison.png、path_comparison.png、value_map.png、run.log
│   └── path_comparison_early.png  # 早期真实线对比图（保留）
├── README.md
├── requirements_extra.txt
└── run_real_tw.bat     # 一键运行脚本
```

### 6.2 顶层保留项
- `D:\大创\V5_final`：本次整理交付根目录（见 6.1）。
- `D:\大创\v1_20260525` / `v2_20260525` / `v3_20260525`：旧主版本，按你的要求留根目录不移动。
- `D:\大创\.git`：版本库，留在根目录。
- `D:\大创\_recycle_20260817`：中间产物暂存（约 67 项，可恢复，非永久删除）。

> 说明：因系统回收站 API 被安全策略拦截，中间产物采用「暂存文件夹」方案承接，可随时移回。如需彻底清除，确认后再执行。

---

## 7. 复现命令

当前推荐先跑无参考线模式：真实线路只在规划完成后用于评估；规划器优先选择 A* 基线，并排除未通过硬约束复核的候选。该模式用于检验规划器能否在没有目标线先验时，根据 DEM、地形和障碍数据给出路线，不等于工程审定路线。

```bash
# 当前无参考线模式（默认不使用真实线引导）
cd D:/大创/V5_final
D:/python/python.exe -u scripts/ai_path_planning_v5.py \
  --real-cases-csv D:/大创/V5_final/data/real_cases_tw/real_cases.csv \
  --real-dir D:/大创/V5_final/data/real_cases_tw \
  --dem D:/地形数据/台湾省_DEM_30m分辨率_SRTM数据.tif \
  --out-dir D:/大创/V5_final/results/v5_no_reference \
  --guide-mode none --no-ppp

# 历史参考线引导对照（只能复现旧结果，不构成无先验泛化证据）
D:/python/python.exe -u scripts/ai_path_planning_v5.py \
  --real-cases-csv D:/大创/V5_final/data/real_cases_tw/real_cases.csv \
  --real-dir D:/大创/V5_final/data/real_cases_tw \
  --dem D:/地形数据/台湾省_DEM_30m分辨率_SRTM数据.tif \
  --out-dir D:/大创/V5_final/results/v5_full_ai_v5 \
  --guide-mode reference --real-attract 0.4 --corridor-w 2.5 --corridor-band 1200 \
  --baseline --vin --ppo

# 独立审计（Auditor 视角，从 paths.json 重算全 12 走廊）
D:/python/python.exe -u scripts/audit_metrics.py \
  --run-dir D:/大创/V5_final/results/v5_full_ai_v5 \
  --cases-csv D:/大创/V5_final/data/real_cases_tw/real_cases.csv \
  --real-dir D:/大创/V5_final/data/real_cases_tw \
  --out D:/大创/V5_final/results/v5_full_ai_v5/audit_full.json
```

---

## 8. 数据来源说明

- 真实输电路径：台湾地区既有输电线路矢量数据（1795 条线，shapefile）。
- 地形代价：DEM 数字高程模型 + 坡度/曲率/TPI/粗糙度等地形因子。
- 用地与障碍：OpenStreetMap（OSM）用地类型、建筑密度、植被高度、既有线距离带。
- 验收度量：规划路径与真实线经 haversine 投影后的对称 Hausdorff 距离与长度相对误差。
- 测试走廊：从 1795 条线中选取直线度 > 0.8、长度 34–88 km 的 12 条作为测试用例。

---

*文档完。如需对 PPO 做进一步稳定性改造、或对复杂地形走廊（TW102/深美）专项调参，可在此基础上继续迭代。*

---

## 10. 站点间线路规划补充（2026-10）

前文的历史评估以测试输电线几何首末点作为端点，评估对象不是经核验的变电站间规划任务；其误差指标不能作为真实站点规划效果证明。当前脚本新增 `--stations-csv` 与 `--route-tasks-csv`，要求通过站点台账绑定线路任务，并将站端接入坐标直接用作规划起终点。此模式不会把既有测试线首末点自动识别成站点，也不会静默吸附无效端点。

路线代价默认显式使用 DEM 地形与 OSM 建筑密度代理，映射到的建筑足迹可作为硬障碍；A* 可计算 DEM 相邻像元地面高差惩罚。可选地表坡度、海拔和地面高差硬阈值默认关闭。最终路线新增两端高程差、累计升降、最大采样地面坡度及 `elevation_profile.csv`。建筑密度不代表人口/住宅统计；当前数据也不覆盖完整敏感目标、保护区、交叉许可、塔位档距、导线弧垂和对地净空。站间路线输出仅供前期走廊筛查，须以经核验站点、权威约束数据和专业勘察设计复核。

设计边界、CSV 字段和可复现实例见 `输电线路智能路径规划系统V5.0/docs/站点间线路规划设计说明.md`。目前没有真实站点台账，因此本次验证使用逻辑/合成数据测试，不声称已完成任何实际变电站间线路规划。
