# SUMMARY_v2 — v2.20260525 严格化验证报告

## 概述

v2_strict 版本对台湾输电线路路径规划系统实施了全面的严格化升级:
- 硬约束阈值全面收紧 (坡度35°→28°, 水域50m→100m, 高程3500m→3000m, 新增保护区和建筑密度约束)
- 软约束权重强化 (距现有线0.60→0.65, 衰减400m→250m, 新增粗糙度因子)
- 新增7项质量门控 (任意1项触发即不通过)
- A*优化 (启发式1.2×, 对角线成本1.5, 严格端点模式)

## 测试结果

| 案例 | 线路ID | 路径找到 | 质量通过 | 长度误差 | Hausdorff | 失败原因 |
|------|--------|---------|---------|---------|-----------|---------|
| case_01 屏东恒春线 | way/365662519 | 是 | 否(6/7) | 16.2% | 8310m | 曲率22.6°>15° |
| case_02 嘉义台中纵贯线 | way/203692582 | 否 | 否(0/7) | N/A | N/A | 起点在硬约束区 |
| case_03 新竹桃园线 | way/202162589 | 否 | 否(0/7) | N/A | N/A | 起点在硬约束区 |
| case_04 台东花东纵谷线 | way/179686272 | 否 | 否(0/7) | N/A | N/A | A*超过50万节点上限 |
| case_05 台中山线 | way/199445383 | 否 | 否(0/7) | N/A | N/A | A*无可行路径 |
| case_06 台中苗栗线 | way/184391013 | 是 | 否(6/7) | 67.7% | 22338m | 曲率超限 |
| case_07 南台湾联络线 | way/365662507 | 否 | 否(0/7) | N/A | N/A | 终点在硬约束区 |
| case_08 中部横贯线 | way/199783876 | 否 | 否(0/7) | N/A | N/A | A*无可行路径 |
| case_09 北部沿海线 | way/129716882 | 是 | 否(5/7) | 110.0% | 15930m | 曲率+弯曲度 |
| case_10 东部联络线 | way/136343018 | 否 | 否(0/7) | N/A | N/A | A*无可行路径 |

**汇总: 10条测试, 3条生成路径, 0条通过质量门控, 通过率 0/10 (目标≥8/10)**

## v1 vs v2 对比

| 指标 | v1 (case_01) | v2 (case_01) | 变化 |
|------|-------------|-------------|------|
| 长度误差 | 2.6% | 16.2% | ↑13.6pp |
| Hausdorff距离 | 3699m | 8310m | ↑4611m |
| 500m重叠率 | 35.3% | 7.6% | ↓27.7pp |
| 硬约束区域占比 | 5.6% | 23.6% | ↑18.0pp |
| 质量门控 | 无 | 6/7通过 | 新增 |

## 硬约束区域分析

v2_strict 硬约束区域从 5.6% 增加到 23.6%:

| 约束项 | 禁止像元 | 占比 |
|--------|---------|------|
| 坡度 > 28° | 1,299,528 | 12.9% |
| 水域 + 100m 缓冲区 | 1,419,198 | 14.1% |
| 自然保护区 + 200m 缓冲区 | 1,144 | <0.1% |
| 高程 > 3000m | 56,002 | 0.6% |
| 建筑密度 > 500栋/km² | 0 | 0% |

水域约束是最大的新增禁止区域 (14.1%), 主要来自台湾密集的河川网络 (106,898条水系+100m缓冲区)。

## 路径失败原因分析

### 7条路径未生成 (A*/端点失败)
**根本原因**: 100m水域硬约束将台湾密集的河川网络变为不可穿越的屏障。
- 台湾约100+条河流东西向穿越平原, 100m缓冲区在90m栅格上形成连续障碍带
- 许多线路的起点/终点靠近河流或海岸, 直接落入硬约束区
- 花东纵谷、西部平原等传统输电走廊被大量水域缓冲区切割

### 3条已生成路径的质量门控失败
- **曲率 (4_curvature)**: 3/3条失败, 最大转角22.6° (case_01), 超过15°阈值
  - 原因: 栅格A*路径即使经RDP简化+滑动平均平滑, 仍无法完全消除方向变化
  - 90m栅格的8邻域移动产生45°倍数转角, 经路径规避水域后迂回加剧
- **弯曲度 (5_sinuosity)**: 1/3条失败, sinuosity=3.57 > 2.0 (case_09)
  - 原因: 北部沿海线因避开密集水系导致路径异常迂回

## 关键技术发现

1. **水域硬约束过严**: 100m缓冲区对台湾河网密度过高, 建议考虑分级缓冲 (主要河流100m, 支流50m) 或将水域改为高成本软约束
2. **曲率阈值适配**: 15°转角限制对90m栅格A*路径过于严格, 建议调整为30°或改用曲率半径度量
3. **端点验证必要**: ASTAR_STRICT_ENDPOINTS 有效识别了3条起点/终点不可行的线路
4. **滑动平均平滑有效**: 新增的5点(150m)滑动平均平滑减少了栅格锯齿, 但不足以满足15°转角要求
5. **高程连贯性检查**: 当前50m平台阈值在30m采样间距下过于宽松, 需调整为累积高程变化的滑动窗口算法

## 与 v1 的关键差异

| 维度 | v1 | v2_strict |
|------|-----|-----------|
| 硬约束策略 | 宽松 (5.6%区域) | 严格 (23.6%区域) |
| 路径成功率 | 6/6 (100%) | 3/10 (30%) |
| 路径精度 (case_01) | Hausdorff 3.7km | Hausdorff 8.3km |
| 质量验证 | 简单阈值 | 7项严格门控 |
| 端点处理 | 自动调整 | 严格判定 |

## 建议

1. 水域约束: 将100m硬约束调整为50m硬约束+100m质量门控, 或按水体级别分级处理
2. 曲率检查: 将MAX_TURN_ANGLE从15°提升至30° (仍远小于栅格45°上限)
3. A*迭代限制: 当前500K上限有效防止无限搜索, 建议保留
4. 高程连贯性: 修复算法bug, 改用累积窗口方法
