# 台湾线路规划公开数据与获取流程

## 数据源与适用范围

| 数据 | 官方来源 | 许可/更新 | 当前用途与限制 |
| --- | --- | --- | --- |
| 当前工作区台湾 DEM | `输电线路智能路径规划系统V5.0/data/taiwan_dem_35m.tif`（本地外部文件） | 不在 Git 中；GeoTIFF 元数据目前只有 `AREA_OR_POINT=Area`，未记录可核实的数据来源、版本或垂直基准。 | 实测 CRS 为 EPSG:4326、栅格为 8704×12288，约 35 米；覆盖 `real_cases.csv` 的 12 条样例线路全部 24 个端点，端点采样均非 NoData。可作现有实验基线，但不能把“35 米网格”说成“35 米高程精度”。 |
| 公开全国地形栅格 | [2026 年版全臺灣 20 米 DTM](https://data.gov.tw/dataset/178729)；[2025 年版](https://data.gov.tw/dataset/176927) | 政府資料開放授權條款第 1 版；不定期更新 | 2026 版于 2026-09-30 上架，是目前查到的最新公开全国 20 米地形产品；官方说明各图幅测制年份不同、用途偏地形展示和概略分析，网格间距不等于高程绝对精度。页面把唯一 CSV 资源显示为“DSM”，与数据集标题“DTM”不一致；CSV 是图幅目录而非可直接读入的 WGS84 GeoTIFF。下载后必须逐图核实 DTM/DSM 类型、坐标系、垂直基准、测制年份及 NoData，验证通过后才可转换镶嵌。 |
| 6 米地形 | [水保署 BigGIS 6 米 DTM 公告](https://gis.ardswc.gov.tw/news/system/185)；[BigGIS 服务清单](https://gis.ardswc.gov.tw/api-doc) | 可在 BigGIS 在线检视；服务清单未列出可下载的 6 米高程栅格或高程值 API。 | 比 20 米更细，但目前只核实到在线展示能力。WMTS 图砖是渲染影像，不能反推成可靠 DEM 输入，因此本软件不把图砖当数值高程接入。 |
| 1 米/5 米 DTM | [内政部 DTM 加值服务](https://dtm.moi.gov.tw/)；[国土测绘中心 DTM 供应用途与管制说明](https://www.nlsc.gov.tw/cp.aspx?Create=1&n=1853) | 1 米服务为一般公务机密、限机关内部使用；国土测绘中心说明网格间距小于等于 5 米的成果及点云属于一般公务机密。 | 空间上更细，但不是本项目可直接公开下载和集成的数据源；不通过未授权接口或缓存绕过管制。若项目方有政府合作单位，应由供数机关按正式流程申请。 |
| 官方建物轮廓 | [台湾通用电子地图内容与精度](https://www.nlsc.gov.tw/cp.aspx?n=10702)；[图资网络服务申请说明](https://maps.nlsc.gov.tw/S09SOA/pro/intro.jsp) | 官方说明道路、铁路、水系和建物图层平面位置精度为 1.25 米；WFS 向量服务限政府机关及学术单位（短期研究）申请。 | 是替换 OSM 建物代理的优先高精度来源。公开 25 厘米正射影像是影像，不等于可直接用于规划的建筑矢量。获得授权的 BUILD 图层可用 `scripts/prepare_official_buildings.py` 重投影成 WGS84 建筑硬约束；须按实际许可和图层日期使用。 |
| 国土利用现况调查矢量 | [NLSC 数据内容与申请方式](https://www.nlsc.gov.tw/News_Toggle.aspx?_CSN=2033&n=1564&sms=9708)；[免申请 WMTS 服务](https://maps.nlsc.gov.tw/S09SOA/pro/Wmts_ajax_main.jsp) | 官方 GIS 成果按 1/5,000 图幅提供，含建筑、交通、农业、森林、水利、公共设施等土地利用分类及成果时间等属性；免申请 WMTS 是渲染图层，向量成果须按 NLSC/e 商城流程取得。 | 比零散 OSM `landuse` 更适合建立用地/居民暴露代价面；分类年份和图幅覆盖需逐区核对，分类面不能直接当成法定禁建边界。 |
| 自然保护区 | [农业部自然保护区资料集](https://data.gov.tw/dataset/24914) | 政府資料開放授權條款第 1 版；不定期更新。官方资源清单当前含 SHP 版本，记录日期为 2026-06-24。 | 只覆盖该数据集定义的自然保护区，不等于台湾所有生态敏感区、国家公园或生态保护红线。 |
| 饮用水水源水质保护区及取水口一定距离 | [环境部数据集 6377](https://data.gov.tw/dataset/6377)；[环境部保护区地理信息服务](https://wsserver.moenv.gov.tw) | 政府資料開放授權條款第 1 版；不定期更新。当前公开 ZIP 的上传日期为 2026-07-20。 | 可用于走廊叠图和初筛；边界、公告及具体许可条件仍需按项目地点核实。环境部 API 的最新清单需 API Key，免费注册且有效期一年；脚本也提供当前公开文件作为无 Key 的起始版本。 |
| 建筑与住宅用地代理 | OpenStreetMap 缓存 | OSM 数据须遵循 ODbL，并在分发时保留署名与许可信息。 | 可辅助识别已映射建筑和住宅用地，完整度依地区而异，不能替代人口、建筑用途或敏感点调查。 |
| 统计区人口 | [内政部统计区人口统计](https://data.gov.tw/dataset/18681) 与 [最小统计区图](https://data.gov.tw/dataset/25128) | 政府資料開放授權條款第 1 版；依各县市数据更新。 | 可将人口统计与空间边界按统计区代码关联，形成比 OSM 更直接的人口暴露代理；不是逐栋住户或实时人口。本版本尚未自动下载、拼接和栅格化该数据。 |
| 台电电杆坐标 | [台电电杆坐标及杆号](https://data.gov.tw/dataset/33305) | 台电提供、政府資料開放授權條款第 1 版；官方页面标为每月更新，资源为 CSV。 | 覆盖各县市的电杆坐标与杆号，可作电力设施密度的候选软参考；公开字段不足以证明这些点是输电铁塔或对应高压线路，不能当输电线路/塔位真值或硬约束。本机无法访问下载域名，尚未核对实际字段及坐标精度。 |

## 高精度图层优先级

1. **地形**：先把来源未核实的本地 35 米 DEM 替换成官方 2026 版 20 米 DTM，并按图幅目录与栅格头核对 DTM/DSM 类型、坐标系、高程基准、测制年份及 NoData。20 米网格更细，但官方定位是概略分析；没有控制点验证前，不报告绝对高程精度。官方 5 米及更细数据需审批，不能从 6 米渲染图砖或 1 米受限服务推导数值地形。
2. **建筑和用地**：优先取得有授权的 NLSC BUILD 建物轮廓与 1/5,000 国土利用现况矢量；OSM 继续仅作缺漏补充。建筑本体可作障碍，用地和住宅分类作为软代价，并把法定退缩、安全净距另行参数化。
3. **居民暴露**：把同年度统计区人口与最小统计区边界相连，作为居住区以外的补充软代价。它无法替代逐栋住户、学校/医院等敏感点或现场踏勘。
4. **线路工程约束**：找到台电公开电杆点位，但没有找到可公开下载、可核验精度的全台输电线实测走廊/逐档输电铁塔数据。若要让规划接近实际线路，关键输入是线路权属单位授权的站点坐标、输电塔位、档距/净空、既有通道、交叉跨越和许可边界；缺少这些数据时，只能做走廊筛查，不能把参考 SHP 偏差称为工程定位误差。

## 下载保护区筛查图层

在 `输电线路智能路径规划系统V5.0` 目录执行：

```powershell
python scripts/fetch_taiwan_constraints.py --soft-weight 1.0
```

脚本从农业部清单中挑选最近的 SHP 版自然保护区数据，下载环境部当前公开的 ZIP，并将两组面数据转为 WGS84 GeoJSON，输出至 `data/official_constraints.geojson`。原始 ZIP 缓存在 `data/official_constraints_cache/`；两个目录均属于外部数据，不随 Git 仓库提交。

需要自动追踪环境部最新文件时，先到环境部平台注册取得 API Key，再运行：

```powershell
$env:MOENV_API_KEY = "你的环境部 API Key"
python scripts/fetch_taiwan_constraints.py --soft-weight 1.0
```

也可用 `--moenv-file-url` 手动指定环境部 ZIP 下载地址。脚本会检查 ZIP 路径，转换图层前拒绝缺失 CRS 的输入，并将几何重投影到 WGS84；输出记录下载链接、数据集编号、源日期、来源图层、许可和 ZIP 的 SHA-256。

规划时显式加载生成的图层：

```powershell
python -m transmission_path_planner `
  --dem ./data/taiwan_dem_35m.tif `
  --stations-csv ./examples/stations.csv `
  --route-tasks-csv ./examples/route_tasks.csv `
  --constraint-geojson ./data/official_constraints.geojson `
  --out-dir ./results/station_routes --no-ppp
```

脚本仅生成 `mode=soft` 的图层，`--soft-weight` 必须由项目人员显式填写。权重是路线筛查偏好，不是法定避让距离或工程标准。只有在核对公告、边界、适用法规及审批结论后，项目人员才可把确定禁止的具体要素另行设置成硬约束。没有命中要素不能解释为没有敏感区；应检查源数据日期、覆盖区域、坐标系和规划输出中的 `constraint_layer_metadata`。

## 高分辨率数据接入与当前瓶颈

- 规划器原先默认将走廊最长边压到 480 像元。现有 12 个台湾样例窗口原始最长边约 1,121–2,972 像元，旧默认会把约 35 米输入网格降到约 120–220 米工作像元；这比更换成 20 米 DTM 前就先损失了地形细节。当前默认最长边已提高到 4,096，覆盖这些样例的原始窗口，不再因该参数降采样；日志会同时报告输入/工作网格、原始/实际像元和降采样倍率。若内存不足可显式调低 `--max-side`，规划输出会记录实际网格尺度。
- 现有本地 35 米 DEM 没有可验证的数据集来源、版本或垂直基准，因此提高工作网格只能保留该文件的原始细节，不能证明它本身比 35 米更准确。下一步应获取公开 20 米 DTM 原始图幅，逐幅校验 CRS、垂直基准、测制年份与 NoData 覆盖后再生成 GeoTIFF；未完成这些检查前，不把未知来源文件替换成“官方高精度 DEM”。
- 官方 BUILD 建物面通过本地输入准备，不会由脚本自动抓取受申请限制的 WFS：

```powershell
python scripts/prepare_official_buildings.py `
  --input .\data\authorized\BUILD.shp `
  --output .\data\official_buildings.geojson `
  --source-date 2026-08 `
  --license-note "按核准之学术研究用途使用"
```

随后通过 `--constraint-geojson .\data\official_buildings.geojson` 加载。建筑面按硬障碍栅格化，但这只屏蔽建筑本体覆盖像元，不自动添加法定安全距离、导线净空或塔位限制。

## 尚未自动化的数据与工程校核

- 2026 DTM 目录已核实，但资料页提供的是 CSV 图幅索引；本机访问其数据下载域名持续超时，因此没有拿到原始高程文件，也没有验证 CSV 所指图幅或替换本地 DEM。取得原件后应保留原始包、校验散列、在米制坐标中检查规则网格，再重投影/镶嵌并用独立控制点核对高程与位置。2026 资源显示名中的 DTM/DSM 不一致必须先澄清，不能只凭年份或文件名直接并入规划输入。
- 台湾统计区人口数据可与最小统计区边界联结，下一步可生成按人口加权的软避让面。边界和人口表需采用同一年度、同一统计区代码；小统计区或抑制值应按发布说明处理。
- 公开数据未覆盖征地、既有通道许可、交叉跨越审批、逐档塔位、导线弧垂/净空和全部敏感目标。本软件仍定位于前期走廊筛查，不输出可建设性结论。
