# 台电站间规划端点数据缺口审计（2026-10-27）

## 结论

目前可公开取得的台电站点清单和电杆坐标，无法为项目提供经过核验的变电站线路侧接入点，也无法建立带线路归属的输电塔网。现阶段规划结果应标为“给定坐标端点的地形走廊候选”。把站名地址地理编码成门牌点，或把通用电杆数据拼成高压线路，都不能补足该缺口。

## 已核查的官方数据

| 数据集 | 官方页面及公开字段 | 本地抽查结果 | 可用于规划的范围 |
|---|---|---|---|
| [超高压及一次变电所主变容量与负载](https://data.gov.tw/dataset/16874) | 站名、所在地、供电范围及容量/负载信息；平台标注免费、政府资料开放授权第 1 版，诠释资料于 2026-06-16 更新 | 385 条记录；没有坐标和站区边界字段 | 站名、行政区与容量信息的候选核对 |
| [二次变电所主变容量与负载](https://data.gov.tw/dataset/16960) | 站名、所在地、供电范围和容量/负载信息；平台标注免费、政府资料开放授权第 1 版，诠释资料于 2025-12-17 更新 | 280 条记录；有地址但没有坐标和站区边界字段，负载栏位仍指向 113 年 | 站名、地址与供电范围的候选核对；负载不可视为最新值 |
| [台电电杆坐标及杆号](https://data.gov.tw/dataset/33305) | 县市、行政区、乡里、图号座标、形式、杆号、TWD97_X/Y；平台标注每月更新，诠释资料于 2026-06-18 更新 | 已完整取得的台中、苗栗分县资料共 393,462 条；其中“电塔”类型仅 3 条。资料没有线路、电压等级、回路或站点归属 | 通用电杆位置参考；不作为输电线路拓扑或塔位候选真值 |

本地 CSV 文件大小、SHA-256、字段检查和下载来源记录于 `data/external_sources/taipower_station_and_pole_data_2026-10-24/README_station_data_audit_2026-10-24.md`。该审计目录未纳入 Git；以上结论也可从此处的来源页面及记录复核。

## 2026-10-29 官方目录复核

复核了台电杆号、变电所属性和台北市输电管线官方目录。没有找到能作为全国架空输电线路拓扑或站侧接入点的新增数据：

- [台电电杆坐标及杆号](https://data.gov.tw/dataset/33305)目录仍列行政区、图号座标、形式、杆号及 TWD97 坐标，元数据于 2026-06-18 更新；这些字段没有线路/回路归属、档序或站端连接关系。既有台中、苗栗抽查结果仍不能据此构造输电塔网。
- [超高压及一次变电所主变容量与负载](https://data.gov.tw/dataset/16874)目录展示站名、代码、所在地、供电范围和容量/负载等属性，元数据于 2026-06-16 更新；未提供站区边界、线路侧出线门坐标或输电线路连接表。
- [二次变电所主变容量与负载](https://data.gov.tw/dataset/16960)目录字段为站名、营运处、所在地、供电范围、容量和年度负载，元数据于 2025-12-17 更新；可用于站点身份/属性核对，不能提供线路侧接入点几何。
- [台北市输电系统管线图资](https://data.gov.tw/dataset/156861)元数据于 2026-10-16 更新，包含几何、起终点编号、管线编号、尺寸和状态等字段，但发布者明确说明图资仅供参考、准确资料需洽管线机构。它只覆盖台北市公共管线，不能代表全国架空输电线路、铁塔序列或电气/结构参数。

因此本次目录复核没有产生可接入规划器的新权威线路拓扑。上述属性资料只可用于候选站名核对；台北管线图也不得当成架空线路先验或全国硬约束。已核验站端、线路回路、塔序与设计参数仍需台电/项目资产方资料。

## 当前路线评估的准确范围

现有 12 条线路的测试端点取自历史参考折线首尾点，不是已经核验的变电站线路侧接入坐标。规划时不读取参考线路几何；该几何只在候选冻结后参与误差统计。因此，既有结果衡量的是“固定折线端点下的候选形状差异”，不证明真实站间规划精度、工程可建性或法定净距符合性。

2026-10-26 陆域约束的 12 条服务器复测仍待恢复连接后确认最终状态。最后可观测到 11/12 条结果，进程仍在运行；须先核验原任务进程、`run_summary.json`、逐案输出和资源记录，不能把断线当成任务完成或据此启动重复批次。详情见[陆域约束回归记录](landmask_regression_20261026.md)及[12 条线路评估范围说明](12线路采样Pareto地形软约束复测_20261025.md)。

## 转为已核验站间任务所需输入

由线路资产/设计资料提供并记录来源凭证：

1. 两端站点的稳定资产 ID、具体线路/回路关联和线路侧出线门或接入点坐标；不得仅用站名、门牌或站区中心点替代。
2. 坐标参考系及分带、水平/垂直基准、测量精度、测量日期和允许用于研究的授权。
3. 可用站区边界或明确的线路连接边界、端点高程及其基准。
4. 线路电压等级、导线和塔型资料、档距/转角条件、设计弧垂、净空标准及适用工况。
5. 依法可用于候选筛查的保护区、敏感目标、土地权属/通行权和交叉跨越约束，附有效期与覆盖范围。

满足以上输入后，先固定端点、地形及约束图层，再生成候选；历史线路形状继续只用于候选冻结后的盲测评分。缺少任一工程参数时，该项应记录为“未评估”，不能将筛查通过解释为可施工或合规。

## 后续决策

在取得可追溯的线路侧接入点和至少一组适用工程参数之前，不应把新增 A*/Theta* 搜索变体的形状分数作为站间规划准确度。当前可做的算法对比仍限定为固定端点的研究实验，并需将已知输入限制、误差指标、资源消耗和未覆盖的工程校核一并报告。
