# 合成成本与分辨率稳定性实验

日期：2026-10-24
范围：只检查启发式路线自身对栅格设置和代价权重的敏感性，不用真实线路或历史路线选择参数。

## 实验设计

- 固定一个 14 km × 10 km 的解析合成地形、固定起终点 `(1000, 5000)`、`(13000, 5000)` 米，以及一个固定硬禁入矩形 `(6250, 3700, 7750, 6300)` 米。
- 南侧设置合成居民暴露区，北侧设置合成风险区；两者只是为了形成可辨别的软代价权衡，不代表任何真实数据层。
- 固定物理场景，只改变栅格分辨率 `35/70 m`、网格原点偏移 `0/半个像元`，以及非零生产代价权重逐项 `-10%/+10%`。其他权重不动。生产默认值和代码未修改。
- 每种网格设置重复求解基准权重 3 次；一因素权重扫描每个变体求解 1 次，共 60 次 A* 求解。
- 路线偏移使用双向采样最近线距离：两条线都按 20 m 间隔采样，汇总样点到另一条线的距离，报告均值、P95 和样点最大值。它衡量合成路线之间的空间差异，不是与真实线路的误差。

## 基准路线与成本分项

成本单位是 A* 的加权“代价 × 米”，不是货币。路线长度含起终点到像元中心的连接段；成本分项和总成本按栅格路径积分，因此不含这两段连接线。

| 栅格 | 网格原点 | 路线长度 m | 对 35m/原点0 均值偏移 m | P95偏移 m | 移动 | 坡度 | 粗糙度 | 山脊 | 居民 | 风险 | 坡度变化 | 总成本 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 35 m | 0 | 14116.4 | 0.0 | 0.0 | 14090.9 | 1174.9 | 4106.7 | 30.5 | 0.0 | 13218.0 | 2347.2 | 34968.3 |
| 35 m | 0.5格 | 14046.5 | 17.3 | 24.7 | 14014.9 | 1156.6 | 4070.6 | 30.4 | 0.0 | 12798.0 | 2330.2 | 34400.7 |
| 70 m | 0 | 13882.5 | 805.4 | 1901.1 | 13850.9 | 1255.3 | 4814.2 | 31.7 | 13343.9 | 0.0 | 1886.0 | 35182.0 |
| 70 m | 0.5格 | 14034.0 | 39.5 | 192.4 | 13961.9 | 1164.0 | 4138.2 | 18.9 | 0.0 | 14299.9 | 2147.3 | 35730.1 |

端点吸附到像元中心的最大距离分别为 12.7 m、15.8 m、15.8 m、36.1 m（按表格顺序）。

## 观察

1. **粗网格对网格原点敏感。** 同为 70 m 分辨率，仅把原点平移半个像元，双向路线距离均值为 804.1 m、P95 为 1940.1 m，样点最大值 2094.7 m。路线从南侧居民区走廊切换到北侧风险区走廊。相比之下，35 m 下原点平移的均值偏移为 17.3 m、P95 为 24.7 m。
2. **分辨率改变也会改变走廊。** 35 m 原点0基准与 70 m 原点0基准的均值偏移为 805.4 m、P95 为 1901.1 m；70 m 原点半格与 35 m 原点0的均值偏移为 39.5 m，但 P95 仍有 192.4 m。这个特定合成场景存在南北两条竞争走廊，粗栅格对软区边界的离散化会改变胜出的通道。
3. **±10% 扰动中，软代价权重最容易触发路线翻转。** 跨四种网格设置，各因素相对本地基准路线的最大均值偏移为：

   | 权重 | 最大均值偏移 m | 对应 P95 m | 最大样点偏移 m |
   |---|---:|---:|---:|
   | 坡度 | 21.7 | 198.0 | 280.0 |
   | 粗糙度 | 18.3 | 159.7 | 280.0 |
   | 山脊 | 3.2 | 18.5 | 70.0 |
   | 居民暴露 | 829.7 | 1973.7 | 2125.5 |
   | 风险暴露 | 835.3 | 1992.7 | 2154.9 |
   | 坡度变化 | 15.1 | 159.7 | 280.0 |

   在 35 m/原点0基准下，提高风险权重 10% 或降低居民权重 10% 会让路径转向南侧；对应均值偏移分别为 786.2 m 和 787.6 m。此处只说明该合成场景靠近两条路线的代价平衡点，不据此改生产权重。
4. **硬约束与重复运行检查通过。** 60 条路线的栅格硬约束违规数均为 0，返回折线均未与固定物理禁入多边形相交，最小物理净距为 17.5 m。四种网格条件下各 3 次基准路径索引序列完全相同，重复路线偏移仅为浮点精度量级。成本分项与 A* 路径目标值最大差值为 `0.000289`。
5. **算力开销仅作本机参考。** 三次基准求解的搜索耗时中位数：35 m 原点0约 1.05 s、35 m 半格约 1.55 s、70 m 原点0约 0.29 s、70 m 半格约 0.40 s。设备、GPU/CPU调度和运行负载会影响耗时。

## 结论与边界

这组实验支持一个工程结论：对于离散栅格 A*，只报告一次运行的路线不足以判断方案稳健；分辨率和像元原点应纳入敏感性检查，尤其要检查代价相近的替代走廊。候选路线生成可保留多条近优解，并比较其硬约束余量、代价分项和网格扰动稳定性。

本实验是可控的数值敏感性检查，**不能说明模型已接近任何真实输电线路，也不能证明真实项目满足 5%/100 m 贴合目标**。合成风险/居民区仅用于触发走廊竞争，没有真实人口、地质或线路数据。对于当前真实线路规划效果，需要在不调参泄漏的前提下，用固定真实场景和独立验证集做路线空间对比。

## 复现与产物

```powershell
D:\python\python.exe -B tools/run_synthetic_route_stability.py `
  --output-dir outputs/synthetic_route_stability_20261024 `
  --repeats 3
```

- 实验脚本：[tools/run_synthetic_route_stability.py](../tools/run_synthetic_route_stability.py)
- 全部路线与硬约束属性：[routes.geojson](../outputs/synthetic_route_stability_20261024/routes.geojson)
- 每次求解及成本分项：[metrics.csv](../outputs/synthetic_route_stability_20261024/metrics.csv)
- 汇总元数据：[summary.json](../outputs/synthetic_route_stability_20261024/summary.json)
