# 启发式三线路复测与约束修正（2026-10-24）

## 复测结论

三条线路均在无历史线几何参与寻路的条件下生成候选，候选文件先冻结并校验 SHA-256，再读取历史线路做后验评分。该评测只说明地形/当前约束代价与历史走廊的一致程度，不证明工程可建性。

| 线路 | 方法 | 双向平均偏差 | 双向较差方向 P95 | F1@100m |
|---|---|---:|---:|---:|
| TW173 | A* 基线 | 10.46 km | 17.20 km | 0.44% |
| TW173 | 精确 8 邻域 A* | 4.18 km | 7.72 km | 0.49% |
| TW173 | 精确 16 邻域 A* | 4.48 km | 7.56 km | 0.48% |
| TW173 | Theta* | 4.48 km | 7.56 km | 0.44% |
| TW58 | A* 基线 | 2.39 km | 4.46 km | 0.73% |
| TW58 | 精确 8 邻域 A* | 2.84 km | 4.63 km | 0.76% |
| TW58 | 精确 16 邻域 A* | 2.90 km | 4.64 km | 0.93% |
| TW58 | Theta* | 2.90 km | 4.56 km | 0.87% |
| 天輪—龍潭線 | A* 基线 | 6.29 km | 11.36 km | 0.23% |
| 天輪—龍潭線 | Theta* | 6.27 km | 11.36 km | 0.22% |

P95 是两种方向 P95 中较大的一个；F1@100m 同时考虑规划线精确率和参考线召回率。不同算法目标并不完全相同，尤其生产 A* 与精确积分实验算法的目标函数不同，不能把表内数字解读为单一可控变量的因果结论。第三条因 4096 栅格下 8/16 邻域任务在写出完整结果前结束，只保留同一输入下完成的基线和 Theta*；不把缺失方法补成推断分数。

误差图：

- `outputs/heuristic_ablation_3cases_20261024/tw173_3case_batch_overlay.png`
- `outputs/heuristic_ablation_3cases_20261024/TW58-cc00e6e4c2_overlay.png`
- `outputs/heuristic_ablation_3cases_20261024/route-b64eac92e5_overlay.png`

候选冻结、输入和后验指标记录保存在同一 `outputs/heuristic_ablation_3cases_20261024/` 目录。该目录被 Git 忽略，需在生成这些输出的工作站保留并备份。

第三条冻结清单原本把输入文件路径写成 `candidate_inputs/real_cases.csv`，但文件大小和 SHA-256 对应 `candidate_inputs/third_case.csv`。冻结原件未改写，纠错记录为 `route-b64eac92e5_freeze_erratum.json`；候选哈希与四个参考 Shapefile 组件哈希均通过复核。

## 误差解释

这一轮没有达到 100 米级贴合：三条线路各算法的 F1@100m 都远低于 5%。天輪—龍潭线的两种算法彼此几乎重合，却整体偏在历史线一侧；优化搜索器本身没有解决走廊位置错误。只给固定端点、地形和少量公开约束时，地形最小代价路径并不能唯一决定历史线路走廊；地权、许可、已有设施、工程设计和接入方式等未观测信息会造成不可消除的多解。因而在严格禁用历史线路先验时，不能把“小于 100 米的历史线误差”当成当前算法可保证的目标。

## 本轮代码修正

- Theta* 在搜索弦段松弛时执行可选地面坡度上限，而不再仅靠生成后的整条路线筛除；CLI 将 DEM 与阈值传入搜索器。
- 将塔位图的跨档可通行掩膜与候选塔位掩膜分开。地表坡度上限筛选塔位，不阻止架空跨档穿越；NoData、用户禁区、海拔上限、建筑足迹和配置净距仍会阻断跨档。
- 塔位图使用与跨档掩膜一致的代价栅格和后验硬约束指标；架空跨档的地面坡度标记为“不适用/未评估”。如启用了净空剖面筛查，仍按其单独结果拒绝未知或失败跨档。
- 恢复精确输入/站端坐标后复核每一档水平距离；小于最小档距或大于最大档距的候选会被拒绝并记录违规档位。

这些代码修正改善约束语义和拒绝错误路线的能力，不会凭空恢复历史线路走廊先验，也不意味着历史线相似度已改善。

`--max-surface-slope-deg` 是用户提供的通用筛查参数，不是已核实的塔基承载或杆塔设计标准；默认不限制候选塔位坡度。正式工程筛选仍需线路电压等级、塔型、基础、档距、导线荷载和净空等经确认参数。

## 验证状态

- 定向回归：`91 passed, 34 subtests passed`（Theta*、TowerGraph、站间规划相关测试）。
- 完整测试集：`310 passed, 86 subtests passed`。
- 复测规划候选来自基准提交 `e971a9c80e00541a95e6b534265846fac411621b`；本轮约束修正尚未被用于重新生成历史对照候选。启用塔位图需要经核实的线路档距、塔位坡度和导线净空设计输入。
