# 坡度代价双因子全流程消融（2026-10-24）

## 问题与预设方案

生产 A* 目标同时包含栅格坡度面惩罚和相邻像元边的地表高差惩罚。为比较两项分别关闭及同时关闭时的完整流水线响应，选 TW173（长度/走廊偏差都较大的案例）和 TW58（长度接近但走廊仍偏移的案例），冻结 2×2 参数组；本实验描述联合关闭的观测结果，不对两项作独立的统计交互效应推断：

| 方案 | `terrain_slope_weight` | `grade_penalty_weight` |
|---|---:|---:|
| 基线 | 0.75 | 1.0 |
| 关闭边级坡度 | 0.75 | 0 |
| 关闭栅格坡度 | 0 | 1.0 |
| 同时关闭 | 0 | 0 |

除这两项外，DEM、端点 CSV、OSM 缓存、官方灾害图层、其余成本权重、A* 搜索模式、DEM 窗口和输出流程保持一致。`grade_penalty_weight` 同时影响边级 A* 代价和后续平滑接受条件，因此本实验评估的是**完整规划流水线的因子敏感性**，不是孤立的 A* 内核实验。

## 参考线隔离与复现

四组候选生成时，`--real-dir` 指向空的 `reference_quarantine` 目录；每个 `run_summary.json` 都记录两条线路为 `reference_missing`。候选生成脚本只读案例 CSV 中的起终点坐标，不读取参考 Shapefile。四组完成后先将参数、源码、运行日志、输入、候选路线和评分脚本等 295 个文件写入 `candidate_manifest.json` 并记录 SHA-256，再由 [版本控制下的评分工具](../tools/score_grade_penalty_2x2.py)校验哈希、读取参考线并评分；评分报告记录清单与评分脚本哈希，评分结果只在评分结束且冻结文件复核通过后写出，且不按评分选择权重或生产路线。端点仍取自历史线路端点，因此这是固定端点诊断，不是独立站端盲测。

运行顺序和文件：

1. 使用与下列基线命令相同的输入，输出到 `outputs/grade_penalty_2x2_20261024/baseline`，并把 `--real-dir` 指向 `outputs/grade_penalty_2x2_20261024/reference_quarantine`。
2. `outputs/grade_penalty_2x2_20261024/run_remaining.ps1` 生成其余三组。
3. 运行 `D:\python\python.exe -B outputs\grade_penalty_2x2_20261024\freeze_candidates.py` 冻结并校验候选。
4. 运行 `D:\python\python.exe -B tools\score_grade_penalty_2x2.py` 做候选间诊断和一次性参考线后验评分。

```powershell
& 'D:\python\python.exe' -B -m transmission_path_planner `
  --dem 'data\taiwan_dem_35m_georef_fixed.tif' `
  --osm-cache-dir 'D:\大创\V5_final\data\downloaded' `
  --real-cases-csv 'outputs\ablation_tw58_tw173_20261024\cases.csv' `
  --real-dir 'outputs\grade_penalty_2x2_20261024\reference_quarantine' `
  --out-dir 'outputs\grade_penalty_2x2_20261024\baseline' `
  --no-vin --no-ppp --max-side 4096
```

完整候选输入/输出哈希见本地忽略目录 `outputs/grade_penalty_2x2_20261024/candidate_manifest.json`；后验分数和参考数据哈希见 `posthoc_scores.json`。这两项数据产物保留在当前工作区，不提交原始数据或运行输出。

## 候选冻结后的非参考线结果

所有八条候选均规划成功，且配置的硬约束状态为 `pass`。该状态只代表本次实际配置的掩膜检查；`max_surface_slope_deg` 与 `max_ground_grade` 均未设置，不代表工程坡度、塔位或导线条件通过。

| 案例 | 方案 | 长度 km | 累计爬升 m | 累计下降 m | 采样地表坡度最大值 | 相对基线双向 P95 |
|---|---|---:|---:|---:|---:|---:|
| TW173 | 基线 | 69.409 | 525.4 | 676.8 | 45.93% | — |
| TW173 | 关闭边级坡度 | 53.408 | 1,793.0 | 1,944.4 | 75.75% | 15.97 km |
| TW173 | 关闭栅格坡度 | 53.827 | 1,498.5 | 1,649.9 | 85.74% | 15.98 km |
| TW173 | 同时关闭 | 52.085 | 2,778.7 | 2,930.1 | 94.57% | 15.81 km |
| TW58 | 基线 | 32.404 | 531.8 | 593.6 | 51.95% | — |
| TW58 | 关闭边级坡度 | 32.384 | 694.9 | 756.6 | 51.95% | 0.24 km |
| TW58 | 关闭栅格坡度 | 32.344 | 558.8 | 620.5 | 51.28% | 2.12 km |
| TW58 | 同时关闭 | 31.477 | 971.9 | 1,033.6 | 77.15% | 4.29 km |

关闭任一项都会显著改变 TW173 走廊；TW58 只关闭边级坡度时几乎不变，同时关闭时则明显移动。移除两项后累计爬升和最大采样地表坡度都增加，说明坡度项目前承担了明显的地形抑制作用。表中地表坡度来自 35 米 DEM 相邻采样，不是输电线路工程坡度标准。

## 参考线后验评分

候选哈希冻结后才读取参考 Shapefile。分数只用于描述这两条线路上已冻结候选的差异；不用于挑选配置、改权重或更新生产默认值。

| 案例 | 方案 | 双向较差方向 P95 km | F1@100m | 长度差 |
|---|---|---:|---:|---:|
| TW173 | 基线 | 22.08 | 0.46% | 26.10% |
| TW173 | 关闭边级坡度 | 6.47 | 0.55% | 2.97% |
| TW173 | 关闭栅格坡度 | 7.71 | 0.57% | 2.21% |
| TW173 | 同时关闭 | 6.44 | 0.60% | 5.38% |
| TW58 | 基线 | 4.57 | 0.78% | 4.65% |
| TW58 | 关闭边级坡度 | 4.70 | 0.78% | 4.71% |
| TW58 | 关闭栅格坡度 | 4.56 | 1.03% | 4.83% |
| TW58 | 同时关闭 | 2.89 | 6.51% | 7.38% |

虽然某些已冻结候选的后验 P95 低于基线，但两条线路的候选仍与参考几何相差数公里，100 米 F1 仍很低。不能据此声称达到贴线目标，也不能因此把某组改成默认参数。此次实验能证明目标项影响走廊，不能判定实际工程选线应采用哪种权衡。

## 下一步判断

目前没有可追溯的电压等级、塔型、导线、档距、弧垂净空、跨越许可和塔位工程约束，35 米 DEM 的来源与垂直基准也待核验。继续看这两条参考线调整坡度权重会形成历史线调参。下一轮应优先核验更高质量 DTM、人口/法定约束数据和工程输入；在输入到位前保持生产默认值，继续评估多目标候选走廊，并把候选质量、工程可行性和历史线后验评分分开报告。
