# 台湾公开电力设施数据适用性审查（2026-10-25）

## 审查目的

判断可公开取得的台湾电力设施数据能否为输电线路站间规划提供经核验的站端、塔位网络或线路约束。本审查不把既有输电线路几何作为规划代价、引导线或候选筛选依据。

## 数据源与判断

| 数据源 | 官方字段/范围 | 可支持的用途 | 不足与处理决定 |
| --- | --- | --- | --- |
| [台电电杆坐标及杆号](https://data.gov.tw/dataset/33305) | 县市、行政区、村里、图号坐标、形式、杆号、TWD97 X/Y；平台列示月更 | 电力设施点位的辅助核对；在确认其设施类别和用途后，作为单独的数据质量检查 | 元数据未提供输电电压、线路/回路编号、线路侧连接、塔型或相邻塔序。不能据此构造输电塔图、吸引路线靠近电杆，或将点位当硬约束。暂不接入规划器。 |
| [台电变电所主变容量及负载](https://data.gov.tw/dataset/16960) | 变电所名、辖属营业处、所在地、供电范围、主变容量/可靠容量及最大负载 | 站点名称和区域的候选清单；规划背景信息 | 没有线路侧端子坐标、母线/间隔、线路电压与接入关系。所在地文字不能替代核验过的 GIS 坐标；不得自动地理编码后冒充站端。 |
| [台北市公共管线图资：输电系统管线](https://data.gov.tw/dataset/156861) | 台北市范围的公共管线系统图层 | 仅在明确核实图层对象、比例尺、坐标系和年代后，可作地方性资料核对 | 范围不覆盖台湾全岛，也不能据其名称推定为可用于输电线路走廊拟合的完整架空线路网。本项目不将其作为路径先验。 |
| [台电地理图资整合与共享机制研究](https://service.taipower.com.tw/TPRI/media/qyxj0lml/mjte929.pdf?mediaDL=true) | 研究描述台电内部/业务 GIS 的整合与共享机制 | 指示可能需要向台电或项目单位申请的权威数据渠道 | 该研究不是可直接下载的设施数据集，也不证明内部服务可公开访问或可再分发。 |

## 对规划器的决定

本次没有下载或接入以上图层。公开电杆点缺少输电网络关联字段，把它们用于路线吸引项会让规划器追随未知类型的配电设施；把它们当输电塔位则会虚构拓扑。变电所名录可辅助列出候选站名，但无法核验线路侧接入点。

正式站间规划至少需要项目方或数据权属方核验并提供：

1. 变电站身份及线路侧接入点坐标、坐标系和定位/测量来源；
2. 规划电压等级、线路回路或目标连接关系；
3. 可用于工程筛查的塔位/候选塔型、允许档距、导线参数、净空和弧垂标准；
4. 适用的禁限建、交叉穿越、路权/许可和生态敏感区图层及来源、版本、适用范围。

缺少这些资料时，输出只能称为固定端点的地形与已配置约束筛查路线；不得称为已验证站间线路或工程可行线路。历史线路只能在规划完成后用于独立事后诊断，不能参与路线生成、参数调整或候选优选。

## 可复核记录

官方平台当前列出的电杆字段和更新信息见 [数据集 33305](https://data.gov.tw/dataset/33305)；变电所容量/负载字段和元数据更新信息见 [数据集 16960](https://data.gov.tw/dataset/16960)。下载资源即使可取得，也需要另行核验实际文件字段、坐标系、分类口径、许可和版本；本审查只根据目录元数据判断是否具备站间线路拓扑，不把目录描述当成实测精度证明。
