# 官方规划数据源核查（2026-10-24）

本核查区分“官方目录中有资源”和“已下载并验证的本地文件”。只有后者才可进入规划成本或硬约束；历史线路几何仍只用于规划后的评估。

## 当前本地数据状态

- 规划复测使用 `data/taiwan_dem_35m_georef_fixed.tif`。GeoTIFF 标签称其由 AWS Terrain Tiles Terrarium XYZ 缓存（EPSG:3857，z12）双线性重投影为 EPSG:4326，原生地面像元约 35 m；标签同时注明垂直基准未核验。该来源链、源瓦片高程基准与质量报告仍未独立验证，网格间距不代表高程精度。
- OSM 建筑/用地缓存位于工作区外的 `D:\大创\V5_final\data\downloaded`；本轮规划曾读取其中缓存，但图层覆盖完整性未验证。
- 项目目录中没有最小统计区边界、统计区人口或 20 米 DTM 文件；已找到用于事后评估的历史线路 Shapefile。当前规划仍使用 35 米 DEM、OSM 缓存和官方灾害 MVT 缓存。官方资源请求未能在本机保存上述边界、人口和高分辨率地形文件。
- 软件包内有农业部土石流/大规模崩塌 MVT 缓存，复测命令采用 CLI 默认目录；它是风险软代价，不代表法定禁建边界。

## 候选官方数据与接入判断

| 图层 | 官方资源 | 适用方式 | 当前接入判断 |
|---|---|---|---|
| 输电线/铁塔/变电所 GIS | [台电技术资料](https://service.taipower.com.tw/TPRI/media/qyxj0lml/mjte929.pdf?mediaDL=true)提到内部线路、电塔和变电所图层；[供电设施平台资料](https://service.taipower.com.tw/TPRI/media/qyxj0lml/mjte929.pdf?mediaDL=true)说明其为内部 GIS 平台 | 申请限定区域和电压等级的脱敏杆塔、线路拓扑、站端接入点；历史线只用于后验验证 | 未发现可公开下载的精确输电塔/线路几何。应向台电或项目方申请，不用配电桿替代输电塔 |
| 台电电杆点 | [政府资料开放平台数据集 33305](https://data.gov.tw/dataset/33305) | 仅可作为一般电力设施旁证 | 字段没有电压等级、线路 ID、档距或输电/配电标识，不能作输电候选塔位 |
| 变电所名录 | [一次及超高压变电所](https://data.gov.tw/dataset/16874)、[二次变电所](https://data.gov.tw/dataset/16960) | 核对站名、等级、供电范围和容量 | 位置描述多为乡镇级，没有精确进出线端点，不能把地址地理编码点当站端 |
| 20 米地形 | [2024 年全台 20m DTM](https://data.gov.tw/dataset/169807)、[2025 年更新目录](https://data.gov.tw/dataset/176927)、[2026 年目录](https://data.gov.tw/dataset/178729) | 先核验数据类型、CRS、垂直基准和分幅年份，再替代 35m DEM 做固定参数影子复测 | 目录资源指向 TGOS ZIP；本机请求 403、TLS 校验失败或域名超时，未取得数据。2026 目录资源标签含 DSM 字样，需先验内容 |
| 最小统计区和人口 | [最小统计区边界](https://data.gov.tw/dataset/25128)、[统计区人口](https://data.gov.tw/dataset/18681) | 边界与人口按代码连接后，可估计走廊人口暴露软成本；不能当逐栋人口或普遍禁区 | 官方目录列出全国 CSV、县市 SHP；本岛标为 121 分带，离岛 119 分带。当前项目目录没有实际文件；`opdadm.moi.gov.tw` 请求超时，未检查文件 PRJ/字段/几何，不能称为已接入 |
| 土地利用、住宅与敏感设施 | [NLSC 土地利用点查询](https://api.nlsc.gov.tw/other/LandUsePointQuery)、[学校设施查询](https://api.nlsc.gov.tw/other/MarkBufferAnlys/edu)、[医疗设施查询](https://api.nlsc.gov.tw/other/MarkBufferAnlys/med)、[NLSC WMS](https://wms.nlsc.gov.tw/wms) | 住宅/设施用于暴露软成本；经核实的法定边界用于合规筛查 | 本轮服务端 DNS/访问失败，OSM 覆盖也未核实；未增加新层 |
| 保护区与灾害风险 | [国家公园图层目录](https://data.gov.tw/dataset/174421)、[自然保留区](https://data.gov.tw/dataset/24914)、[野生动物栖地](https://data.gov.tw/dataset/9932)、[重要湿地](https://data.gov.tw/dataset/25659)、[饮用水保护区](https://data.moenv.gov.tw/dataset/detail/GISEPA_P_13)、[土石流影响范围](https://data.gov.tw/dataset/176526)、[大规模崩塌潜势区](https://data.gov.tw/dataset/176527) | 按法规与风险等级区分硬约束、软暴露和施工风险；不得把所有保护或潜势区一概视为绝对禁行 | 当前只有软件包内灾害 MVT 缓存参与默认成本；其他图层未下载或未显式加载 |

## 下一轮接入顺序

1. 优先获得带 CRS、更新时间、覆盖说明的 20 米 DTM 文件，并检查所选 TW58/TW173 规划窗口的完整覆盖，再用冻结参数复跑；不因参考线分数选 DEM 或权重。
2. 取得县市最小统计区 SHP 及同年度人口表，核验统计代码连接率、分带、几何有效性和人口单位后，先作为暴露软代价和评估指标。
3. 申请台电脱敏输电塔/站端/线路拓扑样本。没有电压等级、塔型、导线、档距和净空依据前，候选塔图仍是算法实验，不接入生产规划器。
4. 每个接入图层保存原始 URL、下载时间、许可、SHA-256、CRS、范围、字段和处理命令；不得把目录元数据或网页检索结果写成“数据已下载”。
