# 官方软约束图层 12 线路配对实验预注册

## 目的

单独测量现有官方来源筛查面图层作为**软成本**加入后，对规划路径暴露和路径几何的影响。实验不把历史真实线当规划先验，也不把软图层提升成禁区或法律结论。

## 数据与先验边界

- 处理层：`data/official_constraints_20261023.geojson`，生成时间 2026-10-23，CRS84；共 140 个要素，其中 `drinking_water_protection` 134 个、`marine_wildlife_habitat` 6 个；文件声明 `constraint_mode=soft`、`soft_weight=1`，并明确提示仅用于筛查、当前法律状态需另行核实。
- 该图层即使来自官方渠道，也不代表本项目已验证边界完整性、现行法律效力、适用区域或许可要求。只按软件当前的软代价使用，结果不得表述为合规性或环境影响评估。
- 地形、OSM、灾害瓦片、端点、搜索参数与代码均使用冻结基线。历史线仅在规划结束后用于描述性空间相似度计算，不调参、不筛选、不选路。
- 12 对端点来自历史测试线路，不是经核验的变电站站端接入点；本实验是固定端点算法诊断，不是正式站间工程可行性验证。

## 对照与处理

- 对照：`outputs/real_recheck_parent_index_int32_20261025`，提交 `7d57d4c` 的无用户 GeoJSON 约束 12 线路基线。
- 处理：相同代码、12 对端点、DEM、OSM 与灾害输入、参数，只增加上述 GeoJSON 软约束；输出独立保存至 `outputs/official_soft_constraints_ab_20261025`。
- 固定 `--max-side 4096`，默认 A*，关闭 VIN/PPO，不使用 CostUNet；不调整软权重，不基于真实线路相似度选择结果。
- 运行器记录 Git、输入哈希、运行环境与参数。配对比较脚本必须验证代码/运行时、端点和全部非处理输入一致，仅允许输出目录与 GeoJSON 配置不同；验证不通过时不得汇总成配对结论。

## 预先指定的报告内容

1. 逐案列出是否成功、无路或失败；不以成功个案掩盖失败个案。
2. 软图层暴露：栅格软成本受影响像元数/权重和，以及按类别统计的矢量相交长度和路线长度占比。
3. 路线几何变化：路线长度差、与无约束路线的空间偏移；并列出真实线路事后双向 P95、F1@100m、Hausdorff 与长度差。真实线指标仅为诊断结果，不构成目标达成或工程可行证明。
4. 图层覆盖、数据缺失和像元尺度；必要时逐案报告，不在覆盖条件不一致时合并中位数。
5. 不预设软约束一定会降低暴露或提升真实线路相似度；不因结果不理想而重跑选取更有利参数。

## 运行命令

```powershell
D:\python\python.exe -m transmission_path_planner `
  --dem data\taiwan_dem_35m_georef_fixed.tif `
  --osm-cache-dir D:\大创\V5_final\data\downloaded `
  --real-cases-csv D:\大创\data\real_cases_tw\real_cases.csv `
  --real-dir D:\大创\data\real_cases_tw `
  --constraint-geojson data\official_constraints_20261023.geojson `
  --out-dir outputs\official_soft_constraints_ab_20261025 `
  --no-vin --no-ppp --max-side 4096
```

完成后使用 `tools/compare_constraint_ab_runs.py`，对照输出目录与处理输出目录生成配对 CSV、JSON 和路线叠加图；记录脚本校验结果与文件哈希。
