# 精确积分 8/16 邻域 A* 对照

运行 `--experimental-astar-16` 时，CLI 会同时生成 8 邻域精确积分和 16 邻域精确积分两个实验候选。二者共用本次运行的 `cost_grid`、硬掩膜、端点、可选地面坡度上限、平滑与后续校验；都不会进入最终选路。

每条边都按实际米制长度，并沿栅格边界切分后积分 piecewise-constant 栅格代价。代价面仍包括当前启用的地形坡度、粗糙度、脊线、土地覆盖和风险图层。实验关闭单独的相邻像元坡度附加惩罚和转弯惩罚；配置的最大地面坡度仍按硬约束校验。起终点落在禁行掩膜时直接返回无路，不会静默吸附到附近像元。

这组配对实验用于分离“增加八个骑士步方向”对搜索的影响。生产 8 邻域 A* 仍使用端点梯形边代价，不能和精确积分候选混作同目标比较；TW173 首次生产 A* 对 16 邻域的诊断结果只作为背景记录，不能单独归因于邻域变化。真实线路只在候选生成后计算空间误差。参考数据审查已发现当前评估 CSV 端点与参考 SHP 端点近乎重合，且 CSV 端点来源缺少独立记录，因此该组结果不构成完全独立的盲测。

## TW173 首次诊断

同一 DEM、综合代价面、硬掩膜和端点上，生产 A* 与 16 邻域实验搜索后都关闭附加地面坡度和转弯惩罚。因两者边代价定义不同，这组数据仅用于排查，不作为 8/16 邻域因果对比：

| 方法 | 路径生成总耗时 | 双向 P95 偏离 | F1@100m | 长度差 |
|---|---:|---:|---:|---:|
| 生产 8 邻域 A* | 27.5 s | 6,468 m | 0.552% | 1.64 km |
| 16 邻域精确积分 A* | 97.1 s | 7,664 m | 0.519% | 2.46 km |

完整首次输出：`outputs/optimization_loop_20261024/astar16_tw173/result/`。其 16 邻域路线比生产 A* 更慢，且与配对参考线路更远；不能据此推断精确积分 8 邻域与 16 邻域的差异。

## 同目标对照

### 结果

| 方法 | 路径生成总耗时 | 路径长度 | 双向 P95 偏离 | F1@100m | 后处理路径代价积分 |
|---|---:|---:|---:|---:|---:|
| 生产 8 邻域 A* | 27.05 s | 53.408 km | 6,468 m | 0.552% | 82,269.09 |
| 8 邻域精确积分 | 46.93 s | 53.408 km | 6,468 m | 0.552% | 82,269.09 |
| 16 邻域精确积分 | 95.00 s | 52.585 km | 7,664 m | 0.519% | 80,118.99 |

8 邻域精确积分与生产 A* 在这条线路上得到相同几何；16 邻域把统一后处理积分降低约 2.6%，但 P95 偏离增加约 1.20 km，F1@100m 下降约 0.033 个百分点，完整候选生成耗时约为 8 邻域精确积分的 2 倍。降低当前代价面上的路径成本没有使线路更贴近配对参考线。

这里的“路径生成总耗时”包含搜索、坐标转换、平滑及地面坡度筛查。运行没有配置最大地面坡度，因此不能据此声称通过工程坡度校核。完整同目标输出、指标 JSON 和对比图位于 `outputs/optimization_loop_20261024/astar16_matched_objective_tw173_v2/result/`。该结论只适用于 TW173 和当前代价面，不代表区域级泛化或工程可行性。
