# 输电线路规划开源方案与问题建模

调研日期：2026-10-24
建模边界：规划阶段不读取既有线路几何、塔位或由它们生成的走廊作为寻路先验；既有线路只允许在规划完成后用于独立评估。

## 结论

普通栅格 A* 可以回答“在给定阻力面上，哪条像元路径的累计成本最低”，但架空输电线路还要回答“杆塔落在哪里、相邻塔能否形成可行档距、转角是否可接受、导线跨越地形和障碍是否可行”。因此，适合本项目长期目标的核心模型应是**塔位候选点图 + 可行跨距边 + 工程约束下的最短路/多目标路径**。栅格成本面仍可用于计算塔位成本和跨越成本，A* 保留为无塔位约束的基线。

这也划清了误差验收边界：只给地形和公开约束，不能唯一推断某条既有线路的历史走廊。征地、地权、审批、塔型、运维、未公开地质资料和历史决策都可能改变实际线位。不能把“新线规划可行”与“历史线路 100 米内复刻”当成同一指标。

## 可复用项目和资料

| 项目/资料 | 与本项目的关系 | 适合借鉴 | 主要限制 |
|---|---|---|---|
| [PowerPlanner](https://github.com/NinaWie/PowerPlanner) / [论文](https://arxiv.org/abs/2101.03388) | 直接针对电力基础设施选线及塔位 | 节点代表候选塔位；边按相邻塔距离建立；区分杆塔成本、导线跨越成本和转角成本；支持 k 条多样路线。仓库为 MIT。 | 仓库自述为硕士论文代码，依赖和维护状态不适合作为生产依赖；可借鉴模型和对照算法。 |
| [LION](https://pypi.org/project/lion-sp/) | PowerPlanner 相关的最短路工具包 | 角度约束、塔位最小/最大间距、边/点分开计价、路线多样性和分层降采样搜索。 | PyPI 页面标注 GPLv3，最新发布较早；先做许可证和工程适配审查，不直接拷贝代码。 |
| [PYORPS](https://github.com/marhofmann/pyorps) | 新近的栅格 GIS 最小成本路径软件 | 多图层栅格化、地形坡度、多指标目标、硬禁区、图后端和 GIS 导出。MIT。 | 主要面向地下电缆/配电网；架空塔位相关部分被作者标注为研究代码，尚非稳定 API。适合作为成本面与栅格路径对照。 |
| [PowerLine-GIS](https://github.com/samarthiith/PowerLine-GIS) | 多因素输电线路 GIS 分析案例 | 展示地形、坡度、保护区、水系、人口、交通等图层组合，以及路径重叠、长度和环境影响评价。MIT。 | 仓库已归档且体量小，偏研究/教学复现，不能作为生产寻路内核。 |
| [GRASS `r.cost`](https://grass.osgeo.org/grass-stable/manuals/r.cost.html) 与 `r.path` | 成熟的通用栅格成本距离基线 | 在阻力面上做累计最小成本计算，并从方向面回溯路径；可用于交叉验证当前栅格搜索。 | 不包含杆塔位置、跨距、塔型、导线净空等架空线语义。 |
| [架空线选线与塔位布置论文](https://www.sciencedirect.com/science/article/pii/S037877961930272X) | 面向架空输电线工程的分阶段方法 | 先生成路线指导线，再用图论选择转角顶点，最后用动态规划布置塔位；研究同时纳入地理和工程约束。 | 论文用于初步规划和成本比较，不证明能复刻历史线位；作者也提醒其地形/土地利用分辨率不足以支持施工设计。 |

## 建议的算法分层

1. **固定站点与数据基准。** 站点坐标作为线路端点；所有输入层统一到米制投影、垂直基准和明确分辨率。每层记录来源、时间、覆盖率、NoData 和精度。
2. **拆分硬约束与软成本。** 法定禁入区、不可跨越水域、DEM 无效区、线路工程限制作为硬约束；建设成本、地形难度、人口暴露和环境影响作为可解释的分项成本。不能把缺数据默认为低成本。
3. **建立塔位候选图。** 在可建区域生成候选塔位节点，并为节点计算地基/坡度/土地成本。只在最大/最小档距、转角和可达性满足要求时连接两个塔位；对每条候选跨距沿导线走廊采样 DEM、障碍物和成本层。
4. **求解有工程语义的路径。** 用最短路或动态规划联合优化节点与跨距；把转角代价放入状态/边转移，而不是先得到像元路线后再随意折线化。返回多条近优且空间上不同的候选，让代价分项和可行性可解释。
5. **完整复核和稳定性检查。** 对最终真实坐标折线重新检查建筑、禁区、坡度、档距、塔位角度和数据覆盖；对栅格原点、分辨率和合理成本扰动重复规划，报告路线走廊变化，而不是只报告一次 A* 的长度。

### 最小候选塔位图的数据结构

- **节点**表示固定站端或候选塔位，包含坐标、地面高程及基准、塔型可用性、塔基可行状态、禁建原因和输入数据覆盖状态。站端接入点固定，不自动平移。
- **有向边**表示相邻杆塔间的候选跨距，包含水平距离、方向/转角、沿线地表剖面、跨越物类别、线性成本与校核状态。只有跨度、塔型/转角、许可和导线净空均满足输入的工程规则时，边才能进入可行图。
- 求解状态应在需要转角代价时记录上一跨方向。塔位成本按节点计一次，跨距施工/导线/跨越成本按边计，避免重复计费。缺少可信货币成本和优先级时输出非支配方案集，不虚构权重选出唯一“最优”。
- 为控制规模，先以地表成本和约束形成筛查走廊，再在走廊内布置候选塔位；只检查最大允许档距范围内邻点。走廊宽度、候选间距和工程参数都需要项目数据或收敛实验确定，不设臆造的生产默认值。

塔位方案需要额外输出 `tower_schedule.csv`、`span_schedule.csv` 和逐项校核报告。当前项目缺少经确认的导线/地线型号、塔型、允许档距/转角、弧垂张力参数、风冰工况、DSM/LiDAR 地物高度、基础地质和许可数据；在这些信息补齐前，塔位图只能作为可行性原型，不能声称完成架空线工程校核。

建议的合成验收先用小图穷举验证 Dijkstra 最短路，再人为设置超跨度、转角不允许、塔基禁入但导线允许跨越、建筑净空不足和 DEM/DSM 缺测等场景。每种失败都应给出边被拒原因；未知覆盖必须是“未评估”，不能当成可行。全部夹具数值只用于测试，不能成为生产默认值。

## 当前迭代的落点

- 本轮保留现有 A* 搜索作为基线，增加“整段直连仅在硬约束、地面坡度限制和连续代价均通过时才替换”的局部去锯齿步骤。该步骤改善的是栅格方向偏差，不会自动解决塔位布置或真实线路重建。
- 合成稳定性实验表明，软成本接近时，分辨率或居民/风险权重的 10% 改变都可能切换竞争走廊。因此，不应仅凭单一加权和输出一个看似确定的方案；需要保留多个近优选项并公开各项代价与稳定性。
- 规划算法不得使用历史线路来调权、设搜索走廊或挑候选。真实线路指标只在模型冻结后用于独立盲测；不达标应记录为模型与信息边界，不得反过来泄漏进参数。

## 外部来源

- Wiedemann & Adjiashvili, *An Optimization Framework for Power Infrastructure Planning*, 2021: <https://arxiv.org/abs/2101.03388>
- Santos et al., *Optimizing Routing and Tower Spotting of Electricity Transmission Lines*, 2019: <https://www.sciencedirect.com/science/article/pii/S037877961930272X>
- PYORPS repository and license: <https://github.com/marhofmann/pyorps>
- LION package and license metadata: <https://pypi.org/project/lion-sp/>
- GRASS GIS `r.cost`: <https://grass.osgeo.org/grass-stable/manuals/r.cost.html>
