# 开源电力线路规划方案调研（2026-10-24）

## 结论

没有找到一个开源仓库能在缺少输电工程和许可数据时，单凭地形自动复刻既有高压线路。更换 A*、Dijkstra 或启发式搜索器，能改变搜索速度和离散路径，不会补出目标函数中不存在的征地、走廊审批、跨越、塔型、档距或净空信息。当前不使用历史线路几何生成路线或选参数的边界下，也不能用历史线反推成本权重。

## 可借鉴的实现与研究

| 项目或论文 | 可借鉴内容 | 适用边界 |
|---|---|---|
| [PYORPS](https://github.com/marhofmann/pyorps)，MIT | 高分辨率栅格路由、邻域配置、投影距离单位和多后端/算法实现，可用于本地性能对照；README 的 0.4.0 更新也列出 overhead-line tower fields | 项目总体仍以地下电缆为主；README 将 siting 相关包标为 research code，不能直接视作本项目已验证的架空输电工程塔位模型，需核实其成熟度和工程适配性 |
| [PowerPlanner / LION](https://github.com/NinaWie/PowerPlanner)，PowerPlanner 仓库标注 MIT | 直接把候选塔位建成图节点、可行档距建成边，区分塔位、导线与转角代价，并研究多条差异化候选；比纯栅格 LCP 更贴合架空线的决策变量 | 需要可信的最小/最大塔距、塔位可行性和成本参数；这些工程输入当前不齐，不能照搬论文或示例中的值 |
| [An Optimization Framework for Power Infrastructure Planning](https://arxiv.org/abs/2101.03388) | 描述 LION 的塔位图、最小转角路径、多尺度求解和多样候选方法；适合作为下一阶段架空线算法模型参考 | 研究模型的“电阻/阻抗成本”依赖其明确定义的塔位与导线输入，不等于地形加权成本面，也不能直接声称预测既有线路 |
| [Alliander Utility Route Planner](https://github.com/alliander-opensource/utility-route-planner)，Apache-2.0 | 开源 utility routing 基准、现实人工作业路线比较和评测工作流 | 荷兰电缆/utility 数据不同于台湾架空输电；数据许可须逐项核查 |
| [高压线路多目标 Pareto 规划研究](https://www.mdpi.com/2220-9964/7/7/258) | 以 ε-近似 Pareto 最短路报告多个目标权衡，避免单一加权和隐藏冲突 | Pareto 标签数量可能很大；案例数据尺度和地域与台湾不同 |
| [Multi-Criteria High Voltage Power Line Routing](https://www.mdpi.com/2220-9964/8/8/316) 与 [PowerLine-GIS](https://github.com/samarthiith/PowerLine-GIS) | 加权成本面组合、LCP 路线生成和与实际线路/保护区/坡度的后验评估 | 这是加权组合工作流，不是前一行 Pareto 方法的代码实现；仓库已归档，README 的 MIT 声明与仓库许可证文件状态不一致，复用代码前需确认 |
| [架空线平滑路线 QSPP 研究](https://doi.org/10.1109/TPWRS.2022.3207666)；[相邻弧 QSPP 算法](https://arxiv.org/abs/2112.04045) | 把相邻跨距的角度/曲率代价纳入目标，可减少急转弯、改善路线平滑性 | 不保证消除栅格离散伪影。若解释为工程成本，需要塔型/转角代价依据；否则只是几何平滑目标，不能恢复缺失的许可或历史决策 |
| [输电线路 LCP、塔位选址和塔位动态规划研究](https://ardequeiroz.github.io/files/paper21.pdf) | 把走廊搜索、候选塔位和档距/净空约束联成工程流程；比孤立优化一条像素线更接近架空线路设计问题 | 论文不是可直接安装的开源代码，且最终可行性依赖真实导线、气象、塔型、跨度和净空数据 |
| [GRASS GIS `r.cost`](https://grass.osgeo.org/grass-stable/manuals/r.cost.html) 与 [`r.drain`](https://grass.osgeo.org/grass-stable/manuals/r.drain.html)，GPL-2-or-later | 可作为累积成本面和反向提取路径的成熟开源基线 | 只能比较成本面算法和栅格路径；不自动改善输入成本层或真实架空线路贴合。若复制或链接其代码，需评估 GPL 许可兼容性 |

## 对本项目的决策

1. 保留规则 A* 作为当前单目标基线；先检验成本层、约束和数据质量，不把换搜索器当作精度提升。
2. 下一阶段可并列输出多目标候选走廊，并报告长度、地形暴露、人口/风险暴露、路线分离度和配置约束状态。只在相应图层通过 CRS、覆盖率、年份和字段 QA 后纳入目标。
3. 候选塔位图路由只能在取得真实站端点、塔位许可、线路电压、塔型、导线/地线、档距、风偏/弧垂与净空标准后转成工程可行性筛查。
4. 历史线路 SHP 保持锁箱，仅在候选和参数冻结后计算空间偏差；不得根据这些得分反复改参数。固定历史端点的实验也不等于独立站端验证。
5. 算法对照先使用合成栅格与固定成本面，比较本项目已有的精确 8 邻域 A*、16 邻域搜索和 any-angle 路径；统一按相同的连续栅格积分复核代价、硬约束、路径方向/分辨率稳定性和耗时。更换搜索器是否更贴近真实线路，不能由算法名称推断。
6. 工程参数来源核实后，再将问题升级为“走廊候选—塔位图选点—档距/净空塔位布设”分阶段模型。公开研究的三阶段流程强调导线、塔型、平均跨度、塔高和分土地利用净空等输入；缺少这些量时，继续叠加地形权重不能替代工程可行性。

## 来源与许可备注

仓库代码许可证不自动覆盖仓库中的案例数据；下载或复用前需分别核对代码、数据和论文附件的许可。上述工具多面向地下电缆或区域级早期选线，文献中的案例成绩不代表本项目台湾高压线路的效果。
