# 扩展线路参考集审计（2026-10-25）

## 结论

用户允许多线路比较且不限定 12 条。核查本地已取回数据后，当前可纳入**架空输电线路主评估集**的仍是 12 条：`D:\大创\data\real_cases_tw\real_cases.csv` 中 12 个任务及对应参考 SHP。它们适合做给定端点的路线形状事后评分，但端点尚未证实为台电线路侧出线门坐标，因此不能称为已核验站间任务。

不要把新增公开管线要素数直接当成线路样本数。台北、台南数据都属于公共管线图资，几何类型、拓扑及站点关联不满足架空站间主评估条件。它们只能独立用于地下管线几何 QA，不与 12 条主组混合汇总。

## 本地复核结果

| 数据 | 复核数量/拓扑 | 排除原因 | 可用方式 |
|---|---:|---|---|
| 现有真实线路任务 | 12 条任务及 12 套参考线 | 两端坐标不是已核验线路接入点；端点字段只代表测试走廊端点 | 主组：无历史线先验规划，冻结后才读取参考线评分 |
| 台北市公共管线图资-输电系统管线 | 993 条 LineString；883 条含起终点 ID；259 个端点 ID；160.971 km；5 个场站点 | 5 个场站 ID 与线路端点 ID 的交集为 0；政府平台明确图资仅供参考，精确资料须洽管线单位 | 单独做管线几何/属性 QA，不能算 993 条独立站间线 |
| 台南市公共管线图资-输电系统管线 | 1,298 条线段；总长 267.351 km；中位段长 230.05 m、最长 725.78 m；23 个端点图连通分量 | 是道路范围的公共管线段，缺少场站要素，`station_pairing_ready=false`；人手孔坐标重合不能证明线路权属或站间拓扑 | 单独做地下管线参考几何 QA |
| 台南市输电系统电杆 | 343 个点；字段 CRS=0，无 `.prj` | 坐标参考系不明，缺少线路/电压/站点关联；只有 2 条备注含“电塔” | 不用于生成塔位或路径真值 |

上述台北和台南统计由仓库的只读审计工具复算：

- `tools/audit_taipei_transmission_reference.py`
- `tools/audit_tainan_transmission_reference.py`
- 原始数据及哈希记录见 `docs/台北输电系统公开图层核查_20261025.md`、`docs/台南输电管线公开图层核查_20261025.md`

数据发布方也说明了用途限制：[台北市公共管线图资-输电系统管线](https://data.taipei/dataset/detail?id=d506226a-a236-4b05-850f-d656ef53162d)、[台南市公共管线图资-输电系统管线](https://data.tainan.gov.tw/DataSet/Detail/b978c540-e302-48a3-95bb-5cf23014f1da)。台南电杆资料的 CRS 字段为 0，见[官方资源页](https://data.tainan.gov.tw/Resource/f5f7257d-418f-4972-811b-a082635daca8)。

## 如何扩充而不污染主指标

1. 只有找到可追溯的完整线路中心线、可对应的两端站点/线路接入点和一致的坐标基准后，才加入架空输电主组。
2. OSM/OpenInfraMap 可另建“开放地图参考敏感性组”：先按 `power=line/tower/substation`、电压标签和拓扑完整度审计。它不等同于官方实测，也不能与主组成绩合并。
3. 所有历史线或开放地图线路只可在候选规划冻结后读取；规划器输入限于端点、地形和明确记录的环境/约束层。
4. 对每个独立数据组报告样本纳入/排除依据、数据版本/哈希、双向 P95、F1@100m/1km、Fréchet 距离、窗口覆盖率、路线长度、可行性及资源耗时。

真正的已核验站间工程验证仍需台电提供线路侧端点坐标、端点 CRS/基准、线路电压及适用的法定约束和工程参数。公开站名/地址和公共管线图不能代替这些资料。
