# 搜索邻域 12 线路后验对照与数据更新

## 本轮结论

旧代码批次合并后覆盖 12 个唯一案例：前 4 案来自 `outputs/server_search_variants_12cases_20261025_retry1/`，其余 8 案来自服务器目录 `search_variants_remaining8_20261026/`。新 8 案运行摘要为 8/8 完成，无失败、无无路案例；两批的线路相似度指标版本均为 6、采样间隔均为 20 米。每案可用 4 种算法记录；旧 JSON 额外的“最终路线”键未计入算法比较。

这仍是历史线路的后验形状诊断，不是经过核验的变电站站间规划准确度。输入端点仍取自历史折线端点，尚未替换为变电站线路侧接入点。

## 12 案逐方法中位数

数值先按每案计算，再报告 12 案中位数。P95、Fréchet 与线路长度差越低越好；覆盖率 F1 越高越好。

| 搜索方法 | 双向 P95 | F1@100 米 | F1@500 米 | 离散 Fréchet | 长度差 |
| --- | ---: | ---: | ---: | ---: | ---: |
| A* 基线 | 8.959 km | 1.372% | 4.611% | 9.264 km | 1.343% |
| A* 精确 8 邻域 | 8.299 km | 1.360% | 4.490% | 8.496 km | 1.843% |
| A* 精确 16 邻域 | 7.245 km | 1.413% | 4.943% | 7.564 km | 4.823% |
| Theta* | 6.991 km | 1.363% | 4.944% | 7.383 km | 5.800% |

这些总体中位数会掩盖线路间差异。对于目标函数和积分方式完全一致的**精确 8 邻域与精确 16 邻域**配对比较：16 邻域的 P95 在 8/12 案更低，配对 P95 差中位数为 −38 米；F1@100 米在 9/12 案更高，配对中位增量为 0.073 个百分点；离散 Fréchet 在 9/12 案更低，配对差中位数为 −162 米。整体提升幅度有限，并非每案、每项指标都改善。

16 邻域搜索将 8 邻域动作集合扩展为包含骑士步的 16 个偏移；两者用同一精确分段栅格积分、硬约束、端点处理、平滑和复核，因而这是本批最干净的邻域控制对照。与生产 A* 基线的差异不能单独归因于邻域：生产 A* 使用梯形边成本并另加软地面坡度惩罚，实验 8/16 邻域则使用精确分段积分且关闭该软惩罚。Theta* 搜索空间也不同，且运行耗时高，不应与 8/16 邻域当作只变一个因素的对照。

![深美—冬山线地形与旧代码搜索候选对照](../outputs/search_variants_remaining8_20261026/output/path_comparison.png)

## 可复现性与解释边界

- 前 4 案缺少运行摘要和来源清单；后 8 案的来源元数据记录服务器工作目录不是 Git 仓库，无法证明源码版本或每个规划输入与前 4 案完全一致。因此合并结果适合探索性诊断，不构成可审计的严格 12 案复现实验。
- 规划器运行时加载了 `official_constraints_20261023.geojson`，但其中约束没有独立核验为法定硬禁区；“已配置硬约束零违规”不能解释为工程审查通过。
- 本批未启用 WorldPop、土地利用惩罚权重为 0，也未运行塔位图、档距、弧垂或导线净空校核。12 案不能证明工程可建性。
- 线路几何只在规划输出冻结后用于指标计算；不得用这些分数挑选路线权重或回调历史线路。
- 当前分支的词典序平手选择改动已单独完成合成图测试，并在 TW173 上做了单案回归；单案几何变化极小。全 12 案当前代码复测已另行启动，尚未完成。

## 新发现的地形数据源

内政部于 2026-09-30 上架 2026 年版全台 20 米 DTM 索引，授权为政府资料开放授权条款第 1 版；索引说明为 TWD97（N、E、H），制作方法为航空摄影测量，且各图幅制作年度可能不同。“2026 年版”不等于每个图幅都在 2026 年测绘。官方 20 米资料接口为开放服务；官方页面说明 1 米服务属于受限公务资料。[2026 年版数据集](https://data.gov.tw/dataset/178729)、[官方 CSV 索引](https://opdadm.moi.gov.tw/api/v1/no-auth/resource/api/dataset/B6219841-E247-4743-958D-77FB61067092/resource/D788C60B-33CB-4A84-A438-EC6E8B7060F1/download)、[DTM 服务说明](https://dtm.moi.gov.tw/)、[官方 API 文件](https://dtm-openapi.colife.org.tw/swagger/v1/swagger.json)

已取得数据集提供的 CSV 索引，其中列出分幅与整岛 2026 版压缩包链接；但在本机及规划服务器测试文件站点时，DNS 无法解析，使用解析出的站点 IP 请求仍返回 HTTP 403。没有官方资料表明 ZIP 必须登录；该 403 只说明当前请求被拒，不能推断数据受限。故目前只确认索引与服务存在，没有把 2026 DTM 下载或写入规划器。官方公开 API 的产品枚举目前列到 2019 年版，不能据此声称 API 已提供 2026 地形栅格。数据坐标系统字段也不足以确认垂直基准；在取得文件及头信息前不拿它替换现用 DEM。

### 补充核查：全台 6 米地形图层

农村水保署 BigGIS 官方公告确认存在由 2016–2023 年高程数据镶嵌生成的全台 H.O.S.T/CSMap 底图，提供 6 米和 20 米显示版本；其开放 WMTS 目录把该接口列为图砖服务。中研院 GIS 专题中心列出 6 米图层的 WMTS/XYZ 访问方式与 Level 1–14 缩放范围。[BigGIS 图资公告](https://gis.ardswc.gov.tw/news/map/325)、[BigGIS WMTS 服务目录](https://gis.ardswc.gov.tw/api-doc)、[中研院图层说明](https://gis.rchss.sinica.edu.tw/mapclub_20260909/)

这些 6 米服务是 JPEG 渲染图砖，不是可读取高程值的原始 DEM；更细的显示纹理不能代替数值高程精度。因此当前只把它列作人工地形视觉核对候选，不接入 A* 或坡度/弧垂计算。BigGIS 说明其底图由 5 米与 20 米 DTM 加值制作，但没有在本次核查中找到可公开下载、带完整元数据的 6 米原始高程栅格。[BigGIS 系统简介](https://gis.ardswc.gov.tw/introduce)

内政部图资供应平台说明 20 米 DTM 为开放资料；5 米及以下资料通过机关申请流程提供，并标为一般公务机密。[内政部 DTM/HyDEM 供应平台](https://supply2.colife.org.tw/)。所以这轮未发现同时满足全台覆盖、公开可取得、可直接进入规划器的 6 米数值 DEM。现阶段继续使用已验证可读的 20 米 DTM；若以后取得许可明确的高分辨率数值格网，再核对制作年度、投影、垂直基准、NoData 和覆盖后做同参数 A/B。

## 下一步

1. 完成当前分支代码的 12 案复测，保存运行清单与源码哈希；Theta* 不纳入此批。
2. 暂用已验证可读的 20 米 DTM；2026 版官方 ZIP 当前未能取得，BigGIS 6 米层只作人工视觉检查。若之后取得可读的高分辨率数值栅格，先核验覆盖、分辨率、NoData、坐标与高程基准，再单独做地形 A/B。
3. 在获得核验后的站端接入坐标、输电电压等级、塔型/档距、导线荷载与净空规则前，把结果限定为固定端点走廊筛查，不报告工程规划通过。
