# 真实线路基线复测与成本消融（2026-10-24）

## 本轮基线

在固定起终点、仅运行规则 A* 的条件下重跑 12 条线路。规划器在路线选择完成后才加载参考线；参考线几何只用于后验评分。12/12 条规划成功，0 条失败、0 条无路；本轮总耗时约 503.5 秒。每个案例的规划窗都包含完整参考线长度。

结果目录（`outputs/` 被 Git 忽略，文件保留在本地）：

- 指标：`outputs/real_recheck_35m_20261024/real_comparison_metrics.json`
- 完整性记录：`outputs/real_recheck_35m_20261024/run_summary.json`
- 输入文件 SHA-256 清单：`outputs/real_recheck_35m_20261024/input_manifest.json`（DEM、案例 CSV、参考线 Shapefile 组件、OSM 缓存和默认官方灾害 MVT 缓存，共 209 个文件）
- 12 条总览：`outputs/real_recheck_35m_20261024/error_maps_100m/12_route_error_overview.png`
- 单线误差图：同目录下的 `*_error_map.png`

| 线路 | 双向较差方向 P95 | F1@100m | 长度差 |
|---|---:|---:|---:|
| TW173 | 22.08 km | 0.46% | 26.10% |
| TW58 | 4.57 km | 0.78% | 4.65% |
| 天轮—龙潭线 | 11.41 km | 0.22% | 17.29% |
| TW59 | 9.16 km | 1.72% | 0.33% |
| 深美—冬山线 | 8.76 km | 0.99% | 3.89% |
| TW102 | 3.05 km | 0.74% | 2.44% |
| TW766 | 10.01 km | 1.90% | 0.92% |
| TW252 | 10.43 km | 1.39% | 0.61% |
| TW769 | 9.74 km | 1.37% | 2.52% |
| TW345 | 5.09 km | 3.70% | 0.36% |
| 明潭—凤林线 | 3.06 km | 8.15% | 3.72% |
| TW311 | 9.79 km | 1.24% | 9.53% |

12 条的双向 P95 中位数为 **9.45 km**，双向平均偏差中位数为 **4.49 km**，F1@100m 中位数为 **1.30%**，长度差中位数为 **3.12%**。其中 9 条长度差不超过 5%，但大多数走向仍相差数公里。这说明当前代价面能找到接近的总长度，却没有足够信息选中相同走廊。TW58 图中两端基本重合，中段却明显平行偏移。

误差图的颜色表示规划线到参考线的距离；12 张图共用按全批次最大双向采样 Hausdorff 距离向上取整得到的色阶上限。单张图中彩色线只显示规划线到参考线方向，色阶上限可能由反向距离决定。标题里的较差方向 P95 和 F1@100m 是双向指标，不是图中色带上限。

## 数据和评测边界

- 规划使用 `data/taiwan_dem_35m_georef_fixed.tif`、外部 OSM 缓存和软件包默认的农业部灾害 MVT 图层；DEM 来源/垂直基准及 OSM 建筑、土地利用覆盖完整性仍未核实。
- 本轮未提供 `--constraint-geojson`；没有人口统计区、完整法定保护区、土地权属或工程禁建约束输入。地面坡度上限未配置，林地/湿地代价权重默认为 0。
- `D:\大创\data\real_cases_tw\real_cases.csv` 的站端坐标与对应 SHP 参考线首尾点相距约 0.05–0.06 m。参考线内部几何没有进入寻路，但端点来自历史线路，因此这不是完全独立的站端盲测。
- 当前输出只能评价固定端点下的地形/约束代价路线，不能证明杆塔位置、档距、弧垂净空、跨越许可或现场可建性。
- 数据目录和输出目录不纳入 Git。输入清单只记录文件名、字节数和 SHA-256，不复制或分发原始数据；运行环境中任一输入哈希变化时，重跑结果可能改变。

## 可复现命令

在项目根目录运行：

```powershell
& 'D:\python\python.exe' -B -m transmission_path_planner `
  --dem 'data\taiwan_dem_35m_georef_fixed.tif' `
  --osm-cache-dir 'D:\大创\V5_final\data\downloaded' `
  --real-cases-csv 'D:\大创\data\real_cases_tw\real_cases.csv' `
  --real-dir 'D:\大创\data\real_cases_tw' `
  --out-dir 'outputs\real_recheck_35m_20261024' `
  --no-vin --no-ppp --max-side 4096

& 'D:\python\python.exe' -B tools\plot_route_error_maps.py `
  --results-dir 'outputs\real_recheck_35m_20261024'
```

规划网格在本轮未缩小（各案例 `downsample_factor=1.0`）。参数保留了当前基线默认值；该命令不使用 VIN/PPO 候选。

## 预先设定的成本消融

为分辨路线对现有地形因子的敏感度，固定选择 TW58 与 TW173；每次只把坡度、粗糙度或 300 米 TPI 脊线惩罚中的一个权重置零，其余输入和权重不变。三组实验及运行顺序在启动前已经固定。每次 CLI 运行先生成该组候选，之后才读取该案例参考线并打印后验指标；因此参考线没有进入该次寻路，但前一组分数会在后一组运行前可见。预定的三组实验均按原参数完成，本轮未据分数修改后续参数或选取生产权重。

候选生成后，逐条计算了它们与基线的双向距离以及采样 DEM 剖面。表中 `候选偏移 P95` 是候选对基线的差异；`参考线 P95` 是规划完成后用于诊断的后验分数，CLI 在每个案例运行结束时立即输出。坡度列是 35 米 DEM 路径采样点间的地表高差/水平距离，不是导线弧垂或塔位基础校核。

| 线路 | 方案 | 长度 | 候选偏移 P95 | 采样地表坡度 P95 / 最大值 | 后验参考线 P95 | F1@100m |
|---|---|---:|---:|---:|---:|---:|
| TW173 | 基线 | 69.41 km | — | 8.07% / 46.19% | 22.08 km | 0.46% |
| TW173 | 坡度权重归零 | 53.83 km | 15.98 km | 25.37% / 88.20% | 7.71 km | 0.57% |
| TW173 | 粗糙度权重归零 | 55.47 km | 16.43 km | 19.25% / 76.35% | 7.39 km | 0.52% |
| TW173 | TPI 权重归零 | 69.44 km | 0.03 km | 8.07% / 46.19% | 22.08 km | 0.46% |
| TW58 | 基线 | 32.40 km | — | 13.14% / 50.47% | 4.57 km | 0.78% |
| TW58 | 坡度权重归零 | 32.34 km | 2.12 km | 13.83% / 50.45% | 4.56 km | 1.03% |
| TW58 | 粗糙度权重归零 | 33.95 km | 6.24 km | 25.66% / 82.81% | 2.96 km | 6.07% |
| TW58 | TPI 权重归零 | 32.40 km | <0.01 km | 13.14% / 50.47% | 4.57 km | 0.78% |

归零 TPI 几乎不改变这两个案例的几何；坡度和粗糙度项会明显改变部分路线。粗糙度归零后的 TW58 更接近参考线，但采样地表坡度显著升高；TW173 去掉坡度或粗糙度后也产生短很多、局部地表坡度很大的路线。**这些后验分数没有用于改权重或选路线。**结果表明当前地形阻力的权重会把走廊推向不同区域，却没有可用的塔位、档距、净空和工程坡度约束来判定哪条候选可实施。本轮保留生产默认参数，不把更接近参考线的消融路线当作改进方案。

消融命令由可复现基线命令派生，每次仅增加一个参数：`--terrain-slope-weight 0`、`--roughness-weight 0` 或 `--ridge-penalty-weight 0`。两案例输入表及运行日志、路线叠加图和详细 CSV 指标保存在本地 `outputs/ablation_tw58_tw173_20261024/`。
