# 算法与数据层复核（2026-10-23）

## 本轮范围

规划搜索和候选选择只使用地形与已配置约束；参考线路内部几何仅在选路完成后用于对照，不参与搜索、权重选择或路线筛选。本轮没有设线路覆盖率或误差达标门槛，空间误差仅用于诊断。需单独披露：12 线基准的 `real_cases.csv` 端点与参考 SHP 首尾点相距约 0.05–0.06 m，但 CSV 的来源、版本和生成方式无可追溯记录，因此这批测试固定了与参考线端点一致的起终点，不能称为端点也完全独立于历史线路的盲测。

## A* 正确性修复

普通 A* 原先把栅格最小代价 0 人为抬高到 `1e-6`。在存在零代价走廊时，这会让启发式高估到终点的剩余代价，A* 可能先返回成本更高的路径。

用 3×22 合成栅格复现：顶行代价为 0，中间行内部代价为 `1e-7`，底行不可通行。旧实现返回中间行，累计代价约 `2e-6`；Dijkstra 找到的顶行路线代价为 0。修复后启发式乘数使用栅格真实最小值，允许为 0。

当启发式为 0 时，A* 使用到目标的八邻域几何距离作为同一 `f=g+h` 值下的次级排序键。该距离没有加入 `f`，也没有用 epsilon 扰动主优先级，因此只影响等 `f` 状态的展开顺序，不改变最优性。80×160 全零合成栅格上，修复后从 `(40,5)` 到 `(40,154)` 弹出 150 个节点并得到零代价路线。

普通 A* 与带转弯惩罚 A* 都以目标几何距离作为等 `f` 次序键。后者此前在零代价栅格上因次序键也为零而退化为大范围扩展；新增 32×64 全零回归场景，要求保持 60 点直线路径且堆弹出数少于路径点数的两倍。

验证：新增回归测试覆盖普通 A* 零代价反例、零代价搜索扩展、转弯惩罚零代价性能，以及零最小成本/正路线成本/各向异性间距下与 Dijkstra 的转弯目标一致性。完整测试结果以本文件末尾的本轮校验记录为准。

## Terrarium DEM 配准修复

复核发现，原始 `batch50/fetch_dem.py` 将 EPSG:3857 的 XYZ 瓦片行直接解释为 EPSG:4326 的等距纬度行。高程像元值本身能和缓存瓦片对应，但像元地面位置错位；台湾中部南北位移最高约 1.58 km。因此，使用旧 DEM 的线路误差批次不可用于评估地形模型或调权结论。

新增 `transmission_path_planner/rebuild_terrarium_dem.py`：先用 XYZ 瓦片号建立 EPSG:3857 仿射，再通过 GDAL/rasterio 重投影到 EPSG:4326；该脚本只读取现存瓦片缓存，不依赖历史路线。生成的本地校正 DEM 已与三处瓦片像元抽样交叉核对：

| WGS84 坐标 | 修正前采样 | 瓦片直接采样 | 重投影后采样 |
|---|---:|---:|---:|
| (121.391571, 23.467472) | 74 m | 约 87 m | 86.3 m |
| (121.500000, 24.000000) | 1,598 m | 约 1,826 m | 1,818.7 m |
| (120.950000, 24.350000) | 814 m | 约 917 m | 908.9 m |

新加入合成梯度瓦片端到端测试，验证 XYZ 行经过 EPSG:3857 到 EPSG:4326 变换后仍落在正确高程像元。校正 DEM 的 12 线批次现为 12/12 完成、0 失败。TW252 的起点像元被 OSM 建筑 `all_touched=True` 栅格化误挡；该点不在已缓存建筑面内，最近面约 21 米，起点像元中心偏移约 20 米。对这个像元执行受限例外后，正式真实案例复跑完成，起终点使用 CSV 精确坐标，栅格硬约束违规 0、已加载建筑几何相交 0。垂直基准仍未从瓦片缓存元数据中核实。

12 条成功规划的路线与配对参考线对照结果如下。它们是后验空间差异，不是用于调权的训练结果；参考 SHP 的官方身份与精度仍未独立核实。

| 配对线路 | 双向均值偏差 km | 较差方向 P95 km | F1@100m | F1@1km | 长度差 % |
|---|---:|---:|---:|---:|---:|
| TW173 | 12.33 | 22.08 | 0.5% | 3.4% | 26.1% |
| TW58 | 2.84 | 4.58 | 0.8% | 7.8% | 4.7% |
| 天輪~龍潭線 | 6.30 | 11.41 | 0.2% | 5.3% | 17.3% |
| TW59 | 4.47 | 9.16 | 1.7% | 16.1% | 0.3% |
| 深美～冬山線 | 4.26 | 8.77 | 1.0% | 9.2% | 6.0% |
| TW102 | 1.88 | 3.05 | 0.7% | 7.0% | 2.4% |
| TW766 | 4.51 | 10.01 | 1.9% | 6.9% | 1.0% |
| TW769 | 5.36 | 9.75 | 1.4% | 6.3% | 1.1% |
| TW345 | 2.68 | 5.09 | 3.7% | 19.3% | 0.3% |
| 明潭-鳳林線 | 1.04 | 3.06 | 8.1% | 58.7% | 3.7% |
| TW311 | 6.31 | 9.79 | 1.2% | 6.6% | 9.5% |
| TW252 | 5.60 | 10.43 | 1.4% | 10.3% | 0.6% |

F1@100m 和 F1@1km 只作空间覆盖诊断，不设 95% 覆盖率目标。双向较差方向 P95 的中位数为 9.46 km，F1@100m 中位数为 1.3%；同时长度差中位数只有 3.1%。这组结果显示，长度接近不代表走向接近。完整逐线图位于 `outputs/optimization_loop_20261023/all12_corrected_final/error_maps_100m/12_route_error_overview.png`。均值/P95 达到公里级，说明历史线与当前地形代价最短路径大幅分离；仅修正栅格配准不能恢复历史线路的选线依据。

## 代价层单因素消融（TW58）

> **仅作历史诊断归档，不可用于当前代价权重结论。** 下表三次运行使用了上述错误地理配准的旧 DEM；线路位置、坡度和地形统计都可能错位。需在修正 DEM 上重新执行消融后再讨论坡度项、居民项或灾害项的效果。

消融只比较规划结果之间的形状变化；三次运行均关闭 VIN/PPO，不输入历史路线作为规划先验，硬约束违规数均为 0。

| 配置 | 相对基线双向均值 / P95 / 最大偏移 | 路长 | 累计爬升 / 下降 | 最大采样地表坡度 |
|---|---:|---:|---:|---:|
| 基线 | — | 31.850 km | 481 / 532 m | 38.60% |
| 边坡权重 1→0 | 550 / 1,583 / 2,133 m | 32.234 km | 701 / 752 m | 62.92% |
| 居民软权重 2→0 | 315 / 1,106 / 1,210 m | 31.169 km | 437 / 488 m | 38.60% |
| 官方灾害权重 1→0 | 0 / 0 / 0 m | 31.850 km | 481 / 532 m | 38.60% |

边坡项在当前地形筛查模型中有实际影响，但栅格地表坡度不等于导线纵断面；坡度面与相邻 DEM 高差项也表达了相关地形信息，不应把当前权重解释为工程参数。居民软项使用 OSM 已映射建筑/住宅代理；建筑足迹硬约束仍保留，不能据此声称覆盖全部居民或人口。灾害项在 TW58 没有路线栅格接触，因此该样例置零后路线不变；不能外推为其它线路无风险。

## 参考线路配对核验

独立检查了 12 条 CSV 与同名 SHP：名称匹配，均为 EPSG:4326 的单一连通 LineString；没有发现重复/自交几何。CSV 端点与对应 SHP 首尾点相距约 0.05–0.06 m。TW173 与 TW58 的参考端点对齐规划输入约在 10–20 m 内，规划窗覆盖完整，因此当前两条路线的巨大误差不是端点方向、轴序或裁剪导致。参考折线顶点间距中位数分别约 382 m 与 298 m，不能当作塔位级精细线路。更重要的是，参考 SHP 仅有线路名称，没有可追溯的官方线路 ID、来源 URL、版本日期或处理记录；目前只能确认文件内部配对一致，不能独立确认历史线路身份与几何精度。

## 约束语义边界

独立审查确认官方灾害掩膜当前只进入软代价。合成栅格把所有像元都设为灾害区时，代价仍有限且 A* 会正常穿越；这是现有设计的“避让偏好”，不等于法定禁建区。硬掩膜来自 DEM NoData、建筑足迹及用户显式硬约束，地形坡度/海拔阈值和建筑净距也仅在配置时启用。需要作为禁行条件的保护区、管制区或不可跨越面，必须以有来源和日期的硬约束图层明确输入；未知和不完整图层仍应标成未核实。

## 开源路线方法复核

开源方案里最贴近架空输电线路塔位优化的是 [LION](https://github.com/NinaWie/lion) 及其[优化框架论文](https://arxiv.org/abs/2101.03388)：把候选塔位建成图节点，把满足档距范围的线路段建成边，并区分塔位成本、线段成本、转角成本，生成多条差异化路径。LION 采用 GPL-3.0，代码和 `lion-sp` 发布较旧；先借鉴图模型，不直接拷入当前产品。

[PowerPlanner](https://github.com/NinaWie/PowerPlanner) 将栅格候选位置建成图节点，按最小/最大塔距连接候选点，并区分边（线路）成本、点（塔位）成本和转角成本；仓库标 MIT、自述为硕士研究代码，适合作为独立原型和算法对照，不能替代弧垂、净空和荷载校核。[PYORPS](https://github.com/marhofmann/pyorps) 的 README 仍以地下电缆和配电规划为主；0.4.0 已列出 overhead tower fields、corridor graphs 与多指标路由，但具体功能状态应按[官方 release status](https://pyorps.readthedocs.io/en/latest/)逐项核实，不能把字段/接口存在视为稳定的架空线设计功能。[PowerLine-GIS](https://github.com/samarthiith/PowerLine-GIS) 与[配套高压线路多准则论文](https://www.mdpi.com/2220-9964/8/8/316)可作成本层和事后评估参考，但仓库已归档，数据覆盖欧洲且栅格较粗，不适合直接移植台湾结果。[GRASS GIS `r.cost` / `r.path`](https://grass.osgeo.org/grass-stable/manuals/r.cost.html) 可用于独立复核栅格累计代价。[ATLDP](https://github.com/carloskleber/atldp) 已有显式路线/角点、塔型、档距与弧垂张力模型，但其 README 明确表示数值算法尚未达到生产就绪，自动塔位优化仍在后续计划，且主要按巴西 NBR 标准建模、采用 GPL-3.0；可参考领域模型，不应当作本项目的自动选线或生产校核器。

这些方法可以扩大可比较的方案集合、改善工程约束表达，却无法仅凭地形确定一条历史线路的真实选线原因。居民征地、路权、既有走廊、施工组织、勘测版本和业主偏好没有进入数据时，替换 A*、加 AI 或调权重都不能从现有地形唯一还原历史线路。[2019 年架空线规划研究](https://www.sciencedirect.com/science/article/pii/S037877961930272X)把走廊搜索、转角/候选点优化与塔位布置分开处理，说明合理的下一步是从像元 A* 过渡到“走廊—候选塔位与跨度图—纵断面塔位校核”；其巴西电压等级和工程参数不能直接套用台湾线路。

## 后续无先验消融与评测协议

1. 已将 `--terrain-slope-weight` 与 `--roughness-weight` 暴露为可记录的筛查参数，默认仍为 `0.75` 和 `0.25`，保证原基线代价不变。先做地形坡度项开/关 × 相邻边坡权重 `{0, 0.5, 1}` 的 2×3 消融；固定粗糙度、TPI、OSM、灾害权重和硬掩膜。随后再单独检验粗糙度、TPI，避免同时改多项而无法归因。
2. 地形配置冻结后，逐项比较居民软权重 `0/2`、官方灾害软权重 `0/1`、土地覆盖 `0/1`，再跑一组组合交互；灾害数据覆盖不完整时标记为未核实，不得解释为无风险。转弯权重 `0/0.25/1` 单独测试。
3. 固定 DEM 哈希、分辨率、端点、输入图层快照、硬约束和版本；先选平原、丘陵、陡山及建成区混合的代表线做筛查，再冻结少量候选跑全量。至少分别保留 A* 原始搜索线与平滑后的导出线，报告硬约束违规数、长度/直线比、坡度/爬升、建筑和灾害暴露、转角、运行时间及参数扰动下的几何稳定性。
4. 代价层权重仅依据预先定义的地形和工程筛查目标选择，真实线路只在版本冻结后做盲后验评测。空间对照同时报告双向 P95、双向均值、100/500/1000 米覆盖率、长度差、采样 Hausdorff 和图形；F1、固定采样 Hausdorff、离散 Fréchet、缓冲区 IoU 各有分辨率/覆盖偏差，不能单独作为“达标”结论。配对 SHP 内部一致性已核对，但尚无官方 ID、来源 URL、版本日期和精度证明，文案称“配对参考线偏差”更准确。

评测图标题已改为“配对参考线空间偏差”，不再硬编码 20 米 DEM；双向较差方向 P95 放在首位，F1@100 米标成覆盖诊断。

## 2026-10-24 路线评估与开源方法迭代

本次修复了多线段采样统计按样点等权造成的偏差：改为按每个样点代表的线路弧长加权，双向平均距离各占 50%，并将指标版本升为 v3。地图读取全部 GeoJSON 线要素，默认每 20 米着色。补跑前一批失败的 TW59、TW769、TW311 后，3/3 完成；12 条冻结结果按相同 v3 指标离线重算，规划路线没有根据参考线调整。指标图位于 `outputs/optimization_loop_20261024/all12_smooth_guard_v3/error_maps_100m/12_route_error_overview.png`。

| 汇总项 | v3 结果 |
|---|---:|
| 完成数 | 12/12 |
| 双向平均距离中位数 | 4.49 km |
| 较差方向 P95 中位数 | 9.45 km |
| F1@100m 中位数 | 1.30% |
| F1@1km 中位数 | 7.40% |
| 线路长度差中位数 | 2.96% |

长度中位差不到 3%，而双向 P95 仍约 9.45 km；所以当前规划器能接近部分参考线的长度，但走廊位置明显不同。这不是通过改评分口径消除的误差：v3 修复了多部件权重问题，12 个参考样本本身均为单一 LineString，当前这批数值与此前逐线约 P95 诊断保持同一量级。评分只说明与本地配对 SHP 的几何差异，参考 SHP 的来源和测绘精度仍未独立证实。

路线修复失败的原因是相交的 OSM 建筑面存在自交；最终精确检查现会先尝试 `make_valid`，修复后继续检查相交。又发现栅格绘图在大图保存阶段会因内存不足让已规划路线整案失败；输出画布降至 110 DPI，并增加失败清理。其后新增 OSM 入口几何修复/修复计数和仅用于展示的 DEM 概览降采样，需由后续完整运行验证；本次 3 条补跑进程启动早于这两项扩展，不能算它们的运行验收。

开源方法与本项目的差距进一步明确：A* 或 Dijkstra 解决的是代价栅格上的初始走廊，不会自动得出杆塔位置，也没有线路纵断面、电导线弧垂/张力、风荷载、塔型适用图表和净空约束。2019 年[路线与塔位联合优化研究](https://www.sciencedirect.com/science/article/pii/S037877961930272X)给出的流程是“栅格路线指引 → 图上选转角/候选塔位 → 纵断面动态规划排杆”；PowerPlanner/LION 是可参考的塔位图搜索原型，ATLDP 可参考电气机械模型但明确未到生产级。下一阶段应新增“候选塔位图 + 最小/最大档距 + 转角成本”实验模块，且把档距/电压/导线/塔族/净空作为项目输入；缺少参数时只做初始走廊筛选，不给未经证实的默认塔位设计。任何历史参考线仍只在冻结后评分，不能用于候选筛选、搜索范围或参数选择。

官方饮用水保护区和海洋野生动物重要栖息环境图层已经加入获取脚本并生成软约束 GeoJSON；该 12 线基线没有启用该用户 GeoJSON，因此本次指标不能声称这些新图层提升了贴合度。海保署当前 GeoJSON 把 EPSG:3826 坐标标成 CRS84，脚本只在范围符合预先验证的台湾 TWD97 TM2 坐标范围时覆盖 CRS 并重投影到 WGS84。海洋栖息地与水源保护区在模型里按软风险/许可筛查，不等于一律禁建区。

## TW252 建筑端点误阻断修复

OSM 建筑栅格使用 `all_touched=True`，建筑只要触到端点像元边缘，就可能把一个实际落在建筑外的站点挡住。当前实现只允许极窄的端点例外：端点像元只能被建筑足迹这一层挡住、建筑净距必须为 0、精确端点和端点到像元中心的短连接都不能与已映射建筑面相交、短连接不得触碰其它禁行像元。只重新开放该端点像元；规划完成后再用完整硬掩膜检查导出折线，并用可用建筑面精确检查整条线路。出现任一相交、其它硬约束阻挡、越界、无有效建筑几何或几何无效时仍拒绝任务。

这处理的是栅格触碰导致的端点误报，不补足 OSM 建筑覆盖，也不把可用建筑面当作完整建筑清单。

## 平滑候选代价回退

复核发现原路径平滑后只验证硬掩膜，可能把折线从低代价通道拉入高代价像元。现在 CLI 在输出平滑候选前，使用同一栅格的分段积分代价、DEM 地面高差项和配置的转弯项比较平滑前后目标值；候选硬约束不合法、目标值增加或无法评估时，回退原始搜索折线。该检查不改变 A* 搜索和代价权重，也不使用参考线路。

合成用例分别验证“跨入高代价带时回退”和“等代价直线可保留”；随后用 TW252 正式 real-case CSV 复跑，结果完整、无失败/无路，端点与输入坐标一致，栅格硬约束违规 0、已加载建筑相交 0。盲评仍为双向均值 5.596 km、较差方向 P95 10.430 km、F1@100m 1.39%、长度差 0.615%，与原结果相同。单例验证平滑保护没有恶化路径目标，但没有降低与历史线的巨大几何差距。

## 线路端点、风险统计与多候选审计

非站点任务过去只在触发建筑像元例外时恢复精确输入端点，正常端点可能停留在 DEM 像元中心。本轮统一恢复起终点坐标；恢复后重新应用地面坡度筛查、栅格硬约束检查，并在建筑图层可用时对已加载建筑几何做相交检查。结果 JSON 记录恢复了哪些端点像元、建筑图层覆盖状态及检查范围；“通过”只表示未触及当前已加载的 OSM 要素，不能证明该区域没有未映射建筑。建筑相交数现在统计全部相交要素。

新增的权重无关暴露向量用 `all_touched` 栅格化线路，分母是被线路触碰的栅格数，属于近似比例而非按线路长度加权。OSM 统计标明是映射要素清单；可用图层但覆盖未核实时，零值不能解读成没有居民或建筑。官方灾害覆盖状态不是 `complete` 时，暴露比例返回空值；正像元数标为已加载掩膜中的观测计数。缺失数组与网格尺寸不一致会明确报告为空或报错，不会用零数组伪造零暴露。

另外新增未接入 CLI 的多路径原型，用线路段几何计算距离，端点缓冲后要求两条线路至少有 70% 的内部线路长度达到分离阈值；像元间距必须显式提供，默认阈值按像元尺度计算。后续已补入生产 A* 的 DEM 高程、相邻地面坡度惩罚与上限、转角权重、像元实距和启发权重透传；首条基准路线与生产 A* 同参，候选的未扰动目标按原始栅格、高程和转角项重算，空间分离惩罚只用于备选生成。它仍没有杆塔档距、导线净空和矢量禁区完整校验，也未接入 CLI 的最终路线复核与导出，目前仅是合成实验，不代表真实误差改善。

## 2026-10-24 后续迭代：v4 指标与目标一致性

指标审计发现重复或部分重叠的参考线部件会在 v3 中重复增加覆盖权重，虽然缓冲区 IoU 已先合并几何。本轮将所有参考线经度统一到同一日期线分支，在源坐标平面上空间合并后再投影，按唯一中心线长度计算距离、分位数、覆盖率和总长度；有重复、部分重叠或拆分节点的输入可能因此改变计量口径。合并后仅有一条开放线时才计算端点和 Fréchet，断开的多线和闭环不定义这两项。指标版本升至 v4。新增公开 `compute_deviation` 端到端回归，覆盖碎片化线段的弧长权重、长度不等时的对称均值、部分重叠、日期变更线，以及重复部件不得改变空间相似度。

走廊备选原型也完成了生产搜索目标对齐：可透传地形高程、相邻地面坡度惩罚与上限、转角权重、像元实距和启发权重；首条结果应与相同参数的生产 A* 一致，候选记录的基线目标包含原始栅格、地面坡度与转角代价，而搜索时的距离惩罚只改变候选生成。此模块仍未接入 CLI，也没有塔位、弧垂净空或许可模型，不应作为最终规划结果。

另修正两处批量鲁棒性边界：OSM 缓存中若非有限坐标的可定位包络完全落在当前请求范围之外，会计数并跳过；范围内或完全无法定位的非有限要素仍 fail closed。路线对比图的 DEM 与灾害层改为按相同源栅格块边界聚合，尾块不整除时保留，避免灾害像元落到相邻显示格或被采样漏掉。此图仅为概览，不改变搜索和评估栅格。

本轮把原有 12 条已冻结路线原样复算为 v4 并重新出图，路线几何未修改，参考线没有参与规划或选参。双向平均偏差中位数为 4.492 km，较差方向 P95 中位数为 9.450 km，F1@100 m 中位数为 1.304%；与 v3 数值一致，因为该批次参考线均为单条几何，重叠片段修正没有改变它们。图件位于 `outputs/optimization_loop_20261024/all12_smooth_guard_v4/error_maps_100m/12_route_error_overview.png`。该结果说明指标修正没有改变既有批次结论，不表示路线精度有所改善。

## 2026-10-24 直连捷径与网格方向偏差

方向扫描脚本在新捷径加入后改为分开测“旧 RDP 平滑”与“当前受约束直连”。在平坦、均匀代价、无障碍的合成网格上，对 0–45° 共 46 个方向、每轴 5 个像元相位组合进行了 1,150 个 A* 路径测试。旧默认 RDP 的路线长度膨胀均值/P95/最大值为 4.927%/7.983%/8.878%；直连捷径在 1,150 例中全部通过，三项均为 0%，且硬约束违规 0、连续目标增加 0。较高 RDP 容差在该开放均匀场也能得到 0%，但不能据此放宽真实复杂场景容差。

捷径只有在完整线段的栅格 supercover 硬约束、配置的地面坡度限制和连续代价都通过时才采用；针对性合成测试覆盖硬屏障、高代价带和坡度上限拒绝。该方向扫描不含障碍、异质代价或真实地形，只证明捷径能消除开放均匀场的八方向阶梯，不能推导真实线路误差改善。真实线路后验对照仍冻结且不得用于规划选参。可复现命令为 `D:\python\python.exe -B tools\benchmark_uniform_grid_direction_bias.py --csv outputs\uniform_grid_direction_bias_shortcut_comparison.csv`；逐例记录写入对应 CSV。

另新增未接入 CLI 的实验性 cost-aware Theta* 原型，作为下一轮搜索器对照。它按栅格边界精确积分非负像元成本，使用与生产相同的 supercover 硬约束；单段积分与现有生产积分器在小型栅格核验差值约 `7.1e-15`。小型均匀场中 Theta* 两点直线路径为 55.866 cost·m，8 邻接 A* 折线为 60.872；软高代价矩形场中 Theta* 为 30.591、A* 为 32.142、直穿为 897；硬障碍可绕行，全宽硬墙判为不可达。6 项原型测试通过。该结果只说明原型可避开部分栅格阶梯且能响应该合成软代价；Basic weighted Theta* 没有全局最优保证，目前不含地面坡度、转角、站点吸附、建筑矢量、杆塔档距或净空约束，也没有大区域性能评测，不能作为生产路线或误差改善结论。

## 已核实的数据状态与缺口

- 台湾 115 年灾害 MVT 已由规划器消费，当前包含土石流影响、大规模崩塌潜势及影响范围；它是经瓦片简化的软风险层，不作为工程禁区或高精度原始面。
- OSM 建筑与土地利用缓存可用于建筑足迹、建筑密度与住宅地类代理，但来源快照日期和空间覆盖完整性未验证。缓存中台湾保护区图层的样例坐标落在中国大陆，且当前 A* 不加载该层，不能把它计作台湾保护区约束。
- 当前本地 DEM 由 `batch50/fetch_dem.py` 通过 AWS Terrain Tiles Terrarium z12 拼接，约 35 m/像元、EPSG:4326；生成脚本没有记录上游高程版次或垂直基准，不能只凭像元间距判断绝对高程精度。
- 用户此前反馈内政部最小统计区边界已下载成功。本轮重新检查当前工作区、`D:\大创`、`V5_final\data`、常见下载/临时目录及候选压缩包后，仍未定位到边界或人口表文件；本轮对官方台中 SHP 资源的直接 TLS 下载重试也失败，因此暂未接入规划器。这仅说明本轮检查位置未找到、当前下载重试失败，不推翻用户此前已下载成功的反馈。官方目录列有[最小统计区图](https://data.gov.tw/dataset/25128)及[最小统计区人口统计](https://data.gov.tw/dataset/18681)；官方说明本岛使用 TWD97 / TM2 121 分带（EPSG:3826），离岛澎湖、金门、连江用 119 分带（EPSG:3825），空间叠加前必须按县市选择 CRS 并核对文件元数据。[NLSC 坐标说明](https://www.nlsc.gov.tw/News_toggle2.aspx?n=1538&sms=9699) 人口面适合作为带年份/覆盖说明的走廊暴露汇总，不应均匀摊到约 35 m 像元冒充逐户人口。
- 国土测绘中心的通用电子地图包含建筑图层，官方说明其建筑等图层平面位置精度为 1.25 m；该官方建筑向量尚未取得并接入。[图层内容与精度说明](https://www.nlsc.gov.tw/cp.aspx?n=10702)
- 官方 2025 年 DTM 目录称 20 m 网格、各图幅产制年份不一，适用于地形展示与概略分析；它值得优先做分幅来源、垂直基准、NoData 和接边核验，不能仅凭 20 m 网格就认定高程精度必然提高。[2025 年 DTM 目录](https://data.gov.tw/en/datasets/176927) 本轮 CSV 下载 API 超时，公开索引给出的主岛 ZIP 端点又在 DNS 阶段超时，没有拿到原始图幅；因此尚未验证它是否覆盖 TW173/TW58，也没有替换现有 DEM。台湾官方国家高程基准说明采用 TWVD2001 正高，但这不能代替对具体下载文件头的核验。[高程基准说明](https://www.nlsc.gov.tw/cp.aspx?n=1483)
- 内政部还公开列有土地利用坐标查询 API；该服务返回分类信息，批量沿线采样的限流与服务适用性尚待验证，本轮未接入。[坐标土地利用查询 API](https://data.gov.tw/dataset/168062)

## 下一轮优先顺序

1. 先获取并验证覆盖测试走廊的官方建筑/土地利用数据，再替换或交叉核验 OSM 代理。
2. 逐幅评估官方 20 m DTM 与当前 DEM 的高程来源、基准、NoData、接边和路线剖面差异，然后重新跑同一批次。
3. 定位并核验已下载的最小统计区边界/人口表，只新增路线走廊的人口暴露摘要；先验证边界与人口编码连接，不制造逐户级精度。
4. 收集更多独立地形与约束数据后生成多条不同权衡的候选走廊。没有塔位、档距、弧垂净空、许可和通行权资料前，输出定位为筛查候选线，不宣称工程可建。

## 本轮验证记录

- `D:\python\python.exe -B -m pytest -q`：200 passed、71 个子测试通过。
- 平滑候选代价保护：高代价带回退与等代价保留的合成测试通过；本轮全套测试为 202 passed、71 个子测试通过。
- 2026-10-24 指标与候选路线补充回归后，`D:\python\python.exe -B -m pytest -q`：222 passed、71 个子测试通过；指标/OSM/候选路线聚焦组为 171 passed、49 个子测试通过。
- 校正 DEM 全量真实案例：12/12 完成，0 失败、0 无路；均使用 `A*(baseline)`，没有运行 AI 规划候选。12 条规划折线的栅格硬约束违规数均为 0。
- TW252 修复后用真实案例 CSV 正式复跑：`run_summary.complete=true`，真实线路后验对照已完成；输出首尾坐标与 CSV 分别精确一致，硬约束违规 0，已加载建筑相交 0，记录起点例外像元 `(476, 437)`。双向均值偏差 5.596 km、较差方向 P95 10.430 km、F1@100m 1.39%、长度差 0.615%。
- 平滑代价保护后的 TW252 复跑：`run_summary.complete=true`，0 失败、0 无路；A* 搜索目标 67,881.465 cost·m，栅格硬约束违规 0，当前已加载 OSM 建筑相交 0；双向误差仍为均值 5.596 km、P95 10.430 km、F1@100m 1.39%、长度差 0.615%。图件：`outputs/optimization_loop_20261023/smooth_cost_guard_tw252/path_comparison.png`。
- 12 线误差总览已生成于 `outputs/optimization_loop_20261023/all12_corrected_final/error_maps_100m/12_route_error_overview.png`；`git diff --check` 通过。

## 2026-10-24 坡度判定一致性与 Theta* 真实样例对照

独立代码复核发现，A* 搜索原先只按移动边的两个端点高程检查最大地面坡度，而导出路线校验会密集采样线段穿过的 DEM 像元；斜穿栅格角时二者可能得到不同结果。另一个路径是平滑候选虽降低代价，却可能超过最大坡度，之后被 CLI 丢弃，未尝试恢复原始合格路径。现在搜索边与最终校验共用同一 DEM 线段采样/坡度判定；平滑候选也须通过坡度复核，失败时回退到坡度合格的原始路径，否则拒绝。新增用例覆盖正反方向、普通/转弯 A*、不合格平滑候选回退和两条路径均不合格的情形。

显式运行 Theta* 实验候选，对 TW173 用同一栅格代价面（含本次配置的软成本层）、硬约束、分辨率与端点，A* 和 Theta* 均关闭软坡度及转弯权重以保证搜索目标一致；参考线只在生成候选之后参与评分。A* 耗时 29.4 秒，Theta* 耗时 416.3 秒（约 14 倍）；对配对参考线的双向较差方向 P95 分别为 6.468 km 与 7.645 km，F1@100 m 为 0.552% 与 0.483%，长度差为 1.635 km 与 2.803 km。单例结果不支持把 Theta* 设为默认规划器，也不外推到所有线路；因此它仍是显式可选的实验对照，最终路线筛选不接受 Theta*。

对应图件：`outputs/optimization_loop_20261024/theta_onecase_same_objective/theta_candidate/path_comparison.png`。该单例测试 CSV 的站间端点来自既有走廊表；历史线路内部几何仍只用于规划后的评估，因此结论是“固定端点条件下”的空间偏差对照。最新 12 线 A* 基线为 12/12 完成、0 失败、0 无路，逐线结果及误差图位于 `outputs/optimization_loop_20261024/all12_direct_shortcut_v1/`；双向较差方向 P95 中位数 9.450 km、双向均值中位数 4.492 km、F1@100 m 中位数 1.304%。这些数值来自固定的 `real_cases.csv` 端点；CSV 与参考 SHP 首尾点相距约 0.05–0.06 m，且 CSV 来源尚未核实。直接捷径相对冻结 v4 基线的 12 条路线几何哈希完全相同，说明该改动消除了开放均匀网格中的方向阶梯，但没有改善这批真实线路的几何偏差。严格验证“端点也不含历史线路信息”前，应先取得来源可追溯的官方站点/接入点坐标并重跑。

修复后整仓测试：`D:\python\python.exe -B -m pytest -q`，240 passed、75 个子测试通过；`git diff --check` 通过。
